<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AHU Process, Selection &amp; Schedule</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Be+Vietnam+Pro:wght@400;500;600;700&family=JetBrains+Mono:wght@400;600&display=swap" rel="stylesheet">
<style>
:root{
  /* layout: shared "room conditions" sidebar + tabbed results area */
  --bg:#edf1f4;
  --surface:#ffffff;
  --ink:#13212c;
  --muted:#5a6a77;
  --line:#d3dce3;
  --accent:#1c5a85;
  --accent-soft:#e2edf5;
  --ok:#1d7548; --ok-bg:#e2f3e9;
  --warn:#9a5c00; --warn-bg:#fcefd8;
  --bad:#b0281f; --bad-bg:#fbe4e1;
  --c-room:#1c5a85; --c-supply:#0f8a8a; --c-coil:#6a4bb5; --c-plenum:#b5651d; --c-shr:#c0392b;
  --grid:#e3e9ee; --grid-strong:#c4cfd8;
  --font-display:"Be Vietnam Pro",system-ui,-apple-system,"Segoe UI",sans-serif;
  --font-body:"Be Vietnam Pro",system-ui,-apple-system,"Segoe UI",sans-serif;
  --font-num:"JetBrains Mono",ui-monospace,"Cascadia Mono",Consolas,monospace;
  color-scheme:light;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    --bg:#0f161c; --surface:#17212a; --ink:#e4ecf2; --muted:#93a4b2; --line:#2a3946;
    --accent:#6cb3e3; --accent-soft:#1c3142;
    --ok:#5cc98f; --ok-bg:#143326; --warn:#f0b452; --warn-bg:#3a2a10; --bad:#f2817a; --bad-bg:#3d1a18;
    --c-room:#6cb3e3; --c-supply:#4fd1c5; --c-coil:#b49cf0; --c-plenum:#e8a25e; --c-shr:#ff8a7a;
    --grid:#22303b; --grid-strong:#36485a;
    color-scheme:dark;
  }
}
:root[data-theme="dark"]{
  --bg:#0f161c; --surface:#17212a; --ink:#e4ecf2; --muted:#93a4b2; --line:#2a3946;
  --accent:#6cb3e3; --accent-soft:#1c3142;
  --ok:#5cc98f; --ok-bg:#143326; --warn:#f0b452; --warn-bg:#3a2a10; --bad:#f2817a; --bad-bg:#3d1a18;
  --c-room:#6cb3e3; --c-supply:#4fd1c5; --c-coil:#b49cf0; --c-plenum:#e8a25e; --c-shr:#ff8a7a;
  --grid:#22303b; --grid-strong:#36485a;
  color-scheme:dark;
}
*{box-sizing:border-box}
html,body{margin:0}
body{background:var(--bg);color:var(--ink);font-family:var(--font-body);font-size:15px;line-height:1.5}
.num{font-family:var(--font-num);font-variant-numeric:tabular-nums}
h1,h2,h3{font-family:var(--font-display);text-wrap:balance;margin:0}
h1{font-size:1.55rem;font-weight:700;letter-spacing:-.01em}
h2{font-size:1.1rem;font-weight:600}
h3{font-size:.95rem;font-weight:600}
a{color:var(--accent)}
:focus-visible{outline:2px solid var(--accent);outline-offset:2px}

.wrap{max-width:1240px;margin:0 auto;padding:20px 16px 40px;display:grid;gap:18px}
header.top{display:flex;flex-wrap:wrap;justify-content:space-between;align-items:flex-end;gap:12px}
.eyebrow{font-size:.78rem;color:var(--muted);text-transform:uppercase;letter-spacing:.08em;font-weight:600}
.lede{color:var(--muted);margin:.25rem 0 0;max-width:62ch}

.layout{display:grid;grid-template-columns:290px 1fr;gap:18px;align-items:start}
@media (max-width:900px){.layout{grid-template-columns:1fr}}

.panel{background:var(--surface);border:1px solid var(--line);border-radius:10px;padding:16px}
aside.panel{position:sticky;top:12px;display:grid;gap:14px}
@media (max-width:900px){aside.panel{position:static}}
/* the right panel scrolls on its own (vertical and horizontal bars), the page never gets wider than the window */
.layout{grid-template-columns:290px minmax(0,1fr)}
.layout>main.panel{min-width:0}
.view{grid-template-columns:minmax(0,1fr)}
.view>*{min-width:0}
@media (min-width:901px){
  .layout>main.panel{position:sticky;top:12px;max-height:calc(100vh - 24px);overflow:auto}
  aside.panel{max-height:calc(100vh - 24px);overflow:auto}
}
@media (max-width:900px){.layout{grid-template-columns:minmax(0,1fr)}}
.layout>.panel{scrollbar-width:auto;scrollbar-color:#9fb3c2 transparent}
.layout>.panel::-webkit-scrollbar,.tbl-wrap::-webkit-scrollbar{width:12px;height:12px}
.layout>.panel::-webkit-scrollbar-thumb,.tbl-wrap::-webkit-scrollbar-thumb{background:#9fb3c2;border-radius:8px;border:3px solid transparent;background-clip:padding-box}
.layout>.panel::-webkit-scrollbar-thumb:hover,.tbl-wrap::-webkit-scrollbar-thumb:hover{background-color:var(--accent)}
/* summary tables: their own scroll box with the header row kept in view */
#view-summary .tbl-wrap{max-height:calc(100vh - 230px);overflow:auto;border:1px solid var(--line);border-radius:8px}
#view-summary table.sum thead{position:sticky;top:0;z-index:3}
#view-summary table.sum thead th{background:var(--surface);box-shadow:inset 0 -1px 0 var(--line)}
@media print{.layout>main.panel,aside.panel,#view-summary .tbl-wrap{max-height:none!important;overflow:visible!important;position:static!important;border:0}}


.field{display:grid;gap:4px}
.field label{font-size:.82rem;color:var(--muted);font-weight:500}
.inp{display:flex;align-items:center;border:1px solid var(--line);border-radius:7px;background:var(--bg);overflow:hidden}
.inp input,.inp select{flex:1;min-width:0;border:0;background:transparent;color:var(--ink);font:inherit;font-family:var(--font-num);padding:7px 9px}
.inp select{font-family:var(--font-body)}
.inp .u{padding:0 9px;color:var(--muted);font-size:.8rem;white-space:nowrap}
.inp:focus-within{border-color:var(--accent);box-shadow:0 0 0 2px var(--accent-soft)}
.grid2{display:grid;grid-template-columns:1fr 1fr;gap:10px}
.grid3{display:grid;grid-template-columns:repeat(3,1fr);gap:10px}
@media (max-width:520px){.grid3{grid-template-columns:1fr 1fr}}

.props{display:grid;grid-template-columns:1fr auto;gap:4px 10px;font-size:.88rem;border-top:1px solid var(--line);padding-top:12px}
.props dt{color:var(--muted)}
.props dd{margin:0;text-align:right}
.props dd.big{font-size:1.05rem;font-weight:600;color:var(--accent)}

.tabs{display:flex;gap:4px;flex-wrap:wrap;border-bottom:1px solid var(--line);margin-bottom:16px}
.tab{appearance:none;border:0;background:none;color:var(--muted);font:inherit;font-weight:600;padding:9px 14px;border-bottom:2px solid transparent;cursor:pointer;margin-bottom:-1px}
.tab:hover{color:var(--ink)}
.tab[aria-selected="true"]{color:var(--accent);border-bottom-color:var(--accent)}
.view{display:none;gap:16px}
.view.on{display:grid}

.tiles{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:10px}
.tile{border:1px solid var(--line);border-radius:9px;padding:10px 12px;background:var(--surface)}
.tile .k{font-size:.78rem;color:var(--muted)}
.tile .v{font-family:var(--font-num);font-size:1.35rem;font-weight:600;font-variant-numeric:tabular-nums}
.tile .v small{font-size:.75rem;color:var(--muted);font-weight:400;margin-left:3px}
.tile.key{border-color:var(--accent);background:var(--accent-soft)}

.tbl-wrap{overflow-x:auto}
table{border-collapse:collapse;width:100%;font-size:.88rem}
th,td{padding:7px 8px;border-bottom:1px solid var(--line);text-align:left;vertical-align:middle}
th{font-size:.76rem;color:var(--muted);font-weight:600;text-transform:uppercase;letter-spacing:.04em}
td.r,th.r{text-align:right}
td.num{white-space:nowrap}
td input{width:100%;border:1px solid var(--line);border-radius:6px;background:var(--bg);color:var(--ink);font:inherit;padding:5px 7px}
td input[type=number]{font-family:var(--font-num);max-width:90px}

.fbtn{border:0;background:none;cursor:pointer;font:inherit;font-size:.7rem;line-height:1;color:var(--muted);padding:2px 3px;margin-left:3px;border-radius:4px;vertical-align:middle}
.fbtn:hover{background:var(--line)}.fbtn.on{color:#fff;background:var(--accent)}
.fbar{display:flex;gap:8px;align-items:center;flex-wrap:wrap;font-size:.8rem;margin:0 0 6px;padding:5px 10px;border-radius:8px;background:var(--warn-bg);color:var(--warn)}
.fbar.hidden{display:none}.fbar button{font-size:.78rem;padding:2px 8px}
.fpop{position:fixed;z-index:1000;background:var(--surface);color:var(--ink);border:1px solid var(--line);border-radius:10px;box-shadow:0 12px 36px rgba(0,0,0,.22);padding:10px;width:250px;font-size:.84rem}
.fpop input[type=search]{width:100%;box-sizing:border-box;padding:5px 8px;border:1px solid var(--line);border-radius:6px;font:inherit;margin-bottom:6px}
.fpop .fl{max-height:240px;overflow:auto;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:4px 0;margin:4px 0}
.fpop label{display:flex;gap:6px;align-items:center;padding:2px 2px;cursor:pointer;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.fpop label small{margin-left:auto;color:var(--muted)}
.fpop .fb{display:flex;gap:6px;justify-content:flex-end;margin-top:6px}
@media print{.fbtn,.fbar,.fpop{display:none!important}}
.pill{display:inline-block;padding:2px 9px;border-radius:99px;font-size:.76rem;font-weight:600;white-space:nowrap}
.pill.ok{background:var(--ok-bg);color:var(--ok)}
.pill.warn{background:var(--warn-bg);color:var(--warn)}
.pill.bad{background:var(--bad-bg);color:var(--bad)}

.checks{display:grid;gap:8px}
.check{display:grid;grid-template-columns:auto 1fr;gap:10px;align-items:start;padding:10px 12px;border-radius:8px;border-left:4px solid var(--line);background:var(--bg)}
.check.ok{border-left-color:var(--ok)}
.check.warn{border-left-color:var(--warn)}
.check.bad{border-left-color:var(--bad)}
.check p{margin:2px 0 0;color:var(--muted);font-size:.86rem}
.check strong{font-weight:600}

.btn{appearance:none;border:1px solid var(--line);background:var(--surface);color:var(--ink);font:inherit;font-weight:600;font-size:.85rem;padding:7px 12px;border-radius:7px;cursor:pointer}
.btn:hover{border-color:var(--accent);color:var(--accent)}
.btn.primary{background:var(--accent);color:var(--surface);border-color:var(--accent)}
.btn.primary:hover{opacity:.9;color:var(--surface)}
.btn.ghost{border-color:transparent;color:var(--muted);padding:4px 8px}
.row{display:flex;flex-wrap:wrap;gap:8px;align-items:center;justify-content:space-between}

.seg{display:inline-flex;justify-self:start;border:1px solid var(--line);border-radius:7px;overflow:hidden}
.seg button{appearance:none;border:0;background:transparent;color:var(--muted);font:inherit;font-size:.82rem;font-weight:600;padding:5px 10px;cursor:pointer}
.seg button[aria-pressed="true"]{background:var(--accent);color:var(--surface)}

.note{font-size:.84rem;color:var(--muted);margin:0}
.err{background:var(--bad-bg);color:var(--bad);padding:10px 12px;border-radius:8px;font-weight:500}
.hidden{display:none!important}

.chart-wrap{overflow-x:auto}
svg.chart{display:block;width:100%;min-width:620px;height:auto}
svg.chart text{font-family:var(--font-body);fill:var(--muted);font-size:11px}
svg.chart .lbl{fill:var(--ink);font-weight:600;font-size:12px}
.legend{display:flex;flex-wrap:wrap;gap:14px;font-size:.84rem}
.legend span{display:inline-flex;align-items:center;gap:6px}
.legend i{width:10px;height:10px;border-radius:50%;display:inline-block}

.method{max-width:72ch;display:grid;gap:12px}
.method p,.method li{font-size:.92rem}
.method code,.eq{font-family:var(--font-num);font-size:.86rem;background:var(--bg);border:1px solid var(--line);border-radius:6px;padding:1px 6px}
.eq{display:block;padding:8px 10px;overflow-x:auto;white-space:nowrap}
.method ul{margin:0;padding-left:1.2rem;display:grid;gap:4px}
footer{font-size:.8rem;color:var(--muted);display:flex;flex-wrap:wrap;gap:6px 16px;justify-content:space-between}
.inp input[type=text]{font-family:var(--font-body)}
.btns{display:flex;gap:8px;flex-wrap:wrap;align-items:center}
.btn:disabled{opacity:.45;cursor:not-allowed}
.btn:disabled:hover{border-color:var(--line);color:var(--ink)}
.badge{display:inline-block;min-width:1.5em;padding:0 6px;margin-left:5px;border-radius:99px;background:var(--accent-soft);color:var(--accent);font-size:.74rem;text-align:center;font-family:var(--font-num)}
table.sum th,table.sum td{white-space:nowrap}
.toast{position:fixed;left:50%;bottom:22px;transform:translateX(-50%);background:var(--ink);color:var(--surface);padding:9px 15px;border-radius:8px;font-size:.88rem;font-weight:500;opacity:0;pointer-events:none;transition:opacity .2s;z-index:50;max-width:90vw}
.toast.on{opacity:1}
.toast.bad{background:var(--bad);color:#fff}
.field.full{grid-column:1/-1}
@media (prefers-reduced-motion: reduce){*{transition:none!important}}
.dlg{border:1px solid var(--line);border-radius:12px;padding:0;max-width:580px;width:calc(100% - 32px);background:var(--surface);color:var(--ink);box-shadow:0 20px 60px rgba(0,0,0,.25)}
.dlg::backdrop{background:rgba(10,20,30,.45)}
.dlg-body{padding:20px 22px;display:grid;gap:10px}
.dlg-body h2{margin:0}
.scope{border:0;padding:0;margin:4px 0 0;display:grid;gap:10px}
.opt{display:grid;grid-template-columns:auto 1fr;gap:8px 10px;align-items:center;padding:10px 12px;border:1px solid var(--line);border-radius:8px;cursor:pointer;font-size:.92rem}
.opt input{accent-color:var(--accent)}
.opt small{color:var(--muted)}
.opt select{grid-column:2;font:inherit;font-size:.88rem;padding:6px 8px;border:1px solid var(--line);border-radius:6px;background:var(--bg);color:var(--ink)}
.opt:has(input:checked){border-color:var(--accent);background:var(--accent-soft)}
.sr{position:absolute;left:-9999px}
td.ctr{text-align:center}
tr.units th{font-weight:400;font-style:italic;color:var(--accent);text-transform:none}
th.grp{text-align:center}
.comp-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(260px,1fr));gap:10px}
.comp-grp{grid-column:1/-1;margin:8px 0 0;font-size:.8rem;color:var(--muted);text-transform:uppercase;letter-spacing:.05em}
.comp{border:1px solid var(--line);border-radius:9px;padding:10px 12px;display:grid;gap:8px;background:var(--surface);align-content:start}
.comp.off{opacity:.62}
.comp.off .comp-f{display:none}
.comp.fixed{border-color:var(--accent)}
.comp-h{display:flex;gap:10px;align-items:flex-start;cursor:pointer}
.comp-h input{margin-top:3px;width:16px;height:16px;accent-color:var(--accent);flex:none}
.comp-h small{display:block;color:var(--muted);font-size:.78rem;font-weight:400;margin-top:2px}
.comp-f{display:grid;grid-template-columns:1fr 1fr;gap:8px}
.comp-f .field label{font-size:.76rem}
.diag-wrap{overflow-x:auto;border:1px solid var(--line);border-radius:9px;padding:8px;background:var(--bg)}
svg.diagram{display:block;width:100%;min-width:780px;height:auto}
svg.diagram .dl{font:600 11px var(--font-body);fill:var(--ink)}
svg.diagram .ds{font:10px var(--font-num);fill:var(--muted)}
svg.diagram .dp{font:700 9px var(--font-body);fill:var(--ink)}
table.sched th,table.sched td{white-space:nowrap;font-size:.78rem}
table.sched th{text-align:center;vertical-align:middle}
#sizeBody th{text-align:left;white-space:nowrap;width:1%}
#sizeBody td.note{font-size:.8rem}
.layout>main.panel{min-width:0}
.cmp-pick{display:grid;grid-template-columns:minmax(220px,1fr) 2fr;gap:10px}
.cmp-pick fieldset{border:1px solid var(--line);border-radius:8px;padding:6px 10px 8px;margin:0;min-width:0}
.cmp-pick legend{font-size:.8rem;font-weight:600;padding:0 4px}
.cmp-list{display:grid;gap:2px 12px;max-height:150px;overflow:auto;font-size:.82rem}
.cmp-list.cols{grid-template-columns:repeat(auto-fill,minmax(190px,1fr))}
.cmp-opt{display:flex;gap:6px;align-items:baseline;cursor:pointer}
.cmp-opt small{color:var(--muted)}
.lnk{border:0;background:none;color:var(--accent);font:inherit;font-weight:400;cursor:pointer;padding:0}
.lnk:hover{text-decoration:underline}
@media (max-width:700px){.cmp-pick{grid-template-columns:1fr}}
.tbl-wrap{overflow-x:auto;max-width:100%}
.view>*,#sumWrap>*,#calcOut>*,#balWrap>*,.bal-blk>*{min-width:0}

.comp-f .chkf{grid-column:1/-1;display:flex;align-items:center;gap:8px;font-size:.8rem;cursor:pointer;margin:0}
.comp-f .chkf input{width:15px;height:15px;accent-color:var(--accent)}
.sum-blk>.row{margin-bottom:6px}
.sum-blk h3{margin:0}

.inp .pickw{position:relative;flex:none;width:30px;align-self:stretch;display:flex;align-items:center;justify-content:center;border-left:1px solid var(--line);color:var(--muted);font-size:.8rem;cursor:pointer}
.inp .pickw:hover{color:var(--accent)}
.inp .pickw.off{opacity:.4;cursor:default}
.inp .pickw select{position:absolute;inset:0;width:100%;height:100%;opacity:0;cursor:pointer;font-size:16px}
.comp-f .fbtn{grid-column:1/-1}
.comp-f .fbtn .btn{width:100%}
.comp.flash,#statesBlk.flash,#m_states.flash{box-shadow:0 0 0 3px var(--accent);border-radius:9px}
.comp{transition:box-shadow .25s}
/* diagram navigator */
svg.diagram g.sec{cursor:pointer;outline:none}
svg.diagram g.sec .hit{fill:transparent;stroke:transparent;stroke-width:1.5;transition:fill .15s,stroke .15s}
svg.diagram g.sec:hover .hit,svg.diagram g.sec.hl .hit,svg.diagram g.sec:focus-visible .hit{fill:color-mix(in srgb,var(--accent) 14%,transparent);stroke:var(--accent)}
.diag-nav{display:flex;flex-wrap:wrap;align-items:center;gap:4px 2px;margin:6px 0 2px;font-size:.78rem}
.diag-nav .dn-l{color:var(--muted);margin-right:4px}
.diag-nav i{color:var(--muted);font-style:normal;padding:0 1px}
.dn-chip{font:inherit;border:1px solid var(--line);background:var(--surface);color:var(--ink);border-radius:999px;padding:2px 9px;cursor:pointer;transition:background .15s,border-color .15s}
.dn-chip:hover,.dn-chip.hl{background:var(--accent-soft);border-color:var(--accent);color:var(--accent)}
.dn-chip.st{margin-left:8px;border-style:dashed}
.to-top{position:fixed;right:18px;z-index:40;border:1px solid var(--accent);background:var(--surface);color:var(--accent);border-radius:999px;padding:7px 14px;font:600 .82rem var(--font-body);cursor:pointer;box-shadow:0 4px 14px rgba(0,0,0,.15);opacity:0;pointer-events:none;transform:translateY(8px);transition:opacity .2s,transform .2s}
.to-top.on{opacity:1;pointer-events:auto;transform:none}
.to-top:hover{background:var(--accent);color:#fff}
#toTop{bottom:18px} #toDiag{bottom:58px}
@media print{.to-top,.diag-nav{display:none}}
.proc-wrap{overflow-x:auto;border:1px solid var(--line);border-radius:8px;background:#fff;margin-top:6px}
.proc-wrap svg{display:block;min-width:900px}
.comp-f .finfo{grid-column:1/-1;display:grid;gap:2px;font-size:.78rem;background:var(--bg);border:1px dashed var(--line);border-radius:7px;padding:7px 9px}
.comp-f .finfo small{color:var(--muted)}
.mau-box{border:1px dashed var(--accent);border-radius:10px;padding:10px 12px;margin:8px 0;background:var(--bg)}
.mau-out{display:grid;gap:14px;border-top:2px solid var(--line);padding-top:14px}
.sys-more{margin-top:6px;font-size:.78rem;padding:4px 10px}
.upN,.dnN{font:inherit}

.drafts{display:grid;gap:8px;padding-bottom:14px;margin-bottom:14px;border-bottom:1px solid var(--line)}
.dr-btns{flex-wrap:wrap;gap:6px}
.dr-btns .btn{padding:5px 10px;font-size:.82rem}
#draftNote{margin:0}
.btn.sm{padding:2px 8px;font-size:.78rem}
.bal-blk h4{margin:0;font-size:.95rem;letter-spacing:.01em}
.bal-blk>.row{margin-bottom:6px}
table.bal td{vertical-align:middle}
table.bal input.bi{width:100%;min-width:70px;max-width:110px;box-sizing:border-box;border:1px solid var(--line);border-radius:4px;padding:3px 6px;font:inherit;font-family:var(--font-num);text-align:right;background:var(--surface);color:var(--ink)}
table.bal input.bi.t{text-align:left;font-family:inherit;min-width:80px;max-width:140px}
table.bal input.bi::placeholder{color:var(--muted);opacity:.75}
table.bal input.bi:focus{outline:2px solid var(--accent);outline-offset:-1px}
table.bal tfoot td{font-weight:600;border-top:2px solid var(--ink)}
.bal-chk{margin:6px 0 0}
table.cmp td:first-child{white-space:nowrap;font-weight:500}
table.cmp th{vertical-align:bottom}

table.bal th{white-space:normal;line-height:1.25}
table.bal{min-width:0}
.bal-blk>.row{flex-wrap:wrap;gap:6px}
table.bal input.bi[type=number]{-moz-appearance:textfield;appearance:textfield;padding:3px 5px}
table.bal input.bi[type=number]::-webkit-inner-spin-button,table.bal input.bi[type=number]::-webkit-outer-spin-button{-webkit-appearance:none;margin:0}
</style>
</head>
<body>
<div class="wrap">
  <header class="top">
    <div>
      <div class="eyebrow">HVAC tools · Air handling unit</div>
      <h1>AHU process, selection &amp; schedule</h1>
      <p class="lede">Pick the AHU sections, see the airflow diagram, follow the air through every component on the psychrometric chart, and build an AHU schedule and a coordination list for many units.</p>
    </div>
    <div class="row" style="justify-content:flex-end">
      <button class="btn primary" id="linkBtn" type="button">⇄ Link data from other tools</button>
      <button class="btn" id="resetBtn" type="button">Restore sample data</button>
    </div>
  </header>

  <div class="layout">
    <aside class="panel" aria-label="AHU and design inputs">
      <div class="drafts">
        <div class="field full"><label for="draftSel">Working AHU <small>(New / Copy are kept here for comparison)</small></label><div class="inp"><select id="draftSel" aria-label="Working AHU"></select></div></div>
        <div class="btns dr-btns"><button class="btn" type="button" id="draftNew">+ New AHU</button><button class="btn" type="button" id="draftCopy">⧉ Copy AHU</button><button class="btn" type="button" id="draftCmp">Compare</button><button class="btn ghost" type="button" id="draftDel">Delete</button></div>
        <p class="note" id="draftNote"></p>
      </div>
      <h2>AHU</h2>
      <div class="grid2">
        <div class="field"><label for="ahuId"><span class="dnN">AHU</span> tag</label><div class="inp"><input id="ahuId" data-save type="text" value="F1/1F/AHU/001" autocomplete="off"><span class="pickw" title="Pick a saved AHU"><span aria-hidden="true">▾</span><select class="pick" data-pick="tag" aria-label="Pick a saved AHU by tag"></select></span></div></div>
        <div class="field"><label for="ahuType"><span class="dnN">AHU</span> type</label><div class="inp"><input id="ahuType" data-save type="text" value="A1" autocomplete="off"><span class="pickw" title="Pick a saved AHU"><span aria-hidden="true">▾</span><select class="pick" data-pick="type" aria-label="Pick a saved AHU by type"></select></span></div></div>
        <div class="field full"><label for="block">Block – floor</label><div class="inp"><input id="block" data-save type="text" value="F1 – Ground floor" autocomplete="off"></div></div>
        <div class="field"><label for="clean">Clean class</label><div class="inp"><select id="clean" data-save>
          <option>CNC</option><option>GRADE D</option><option selected>GRADE C</option><option>GRADE B</option><option>ISO 8</option><option>ISO 7</option><option>ISO 5</option><option>Comfort</option></select></div></div>
        <div class="field"><label for="qty">Quantity</label><div class="inp"><input id="qty" data-save type="number" step="1" min="1" value="1"><span class="u">set</span></div></div>
        <div class="field full"><label for="rooms">Rooms served (Room IDs)</label><div class="inp"><input id="rooms" data-save type="text" value="R-101" autocomplete="off"><span class="pickw" title="Pick a saved AHU"><span aria-hidden="true">▾</span><select class="pick" data-pick="rooms" aria-label="Pick a saved AHU by rooms served"></select></span></div></div>
        <div class="field full"><label for="pumpTag">Coil pump tag <small>(blank = automatic)</small></label><div class="inp"><input id="pumpTag" data-save type="text" value="" autocomplete="off" placeholder="auto"></div></div>
      </div>
      <input type="hidden" id="roomsData" data-save value="">
      <p class="note hidden" id="linkedNote"></p>

      <h2>Design conditions</h2>
      <div class="grid2">
        <div class="field"><label for="alt">Altitude</label><div class="inp"><input id="alt" data-save type="number" step="10" value="10"><span class="u">m</span></div></div>
        <div class="field"><label for="oaSrc">Outdoor air source</label><div class="inp"><select id="oaSrc" data-save><option value="outdoor">Outdoor</option><option value="mau">MAU (pre-treated)</option></select></div></div>
        <div class="field"><label for="oaDb" id="oaDbLbl">Outdoor air DB</label><div class="inp"><input id="oaDb" data-save type="number" step="0.1" value="35"><span class="u">°C</span></div></div>
        <div class="field"><label for="oaWb" id="oaWbLbl">Outdoor air WB</label><div class="inp"><input id="oaWb" data-save type="number" step="0.1" value="28"><span class="u">°C</span></div></div>
        <div class="field"><label for="roomT">Room DB, calculation</label><div class="inp"><input id="roomT" data-save type="number" step="0.1" value="23"><span class="u">°C</span></div></div>
        <div class="field"><label for="roomRH">Room RH, calculation</label><div class="inp"><input id="roomRH" data-save type="number" step="1" value="55"><span class="u">%</span></div></div>
        <div class="field"><label for="spT">Set point DB <small>(blank = calc.)</small></label><div class="inp"><input id="spT" data-save type="text" value="" placeholder="22 ± 2" autocomplete="off"><span class="u">°C</span></div></div>
        <div class="field"><label for="spRH">Set point RH <small>(blank = calc.)</small></label><div class="inp"><input id="spRH" data-save type="text" value="" placeholder="≤ 60" autocomplete="off"><span class="u">%</span></div></div>
        <p class="note full" id="spNote" style="margin:0;grid-column:1/-1">Table 1 shows the set point; the calculation point (linked from the dew point tool) must cover it. Enter a value, a range (20–24, 22 ± 2) or a limit (≤ 60, ≥ 40).</p>
        <div class="field full"><label for="rhCtl">Room RH control</label><div class="inp"><select id="rhCtl" data-save><option value="ctl">Controlled (RH shown in schedules)</option><option value="no">No control (calculate at the RH above, schedule shows “No control”)</option></select></div></div>
        <div class="field full"><label for="retRise">Return air temperature rise (ceiling, lights)</label><div class="inp"><input id="retRise" data-save type="number" step="0.1" value="0.5"><span class="u">K</span></div></div>
      </div>
      <dl class="props" id="sideProps"></dl>
    </aside>

    <main class="panel">
      <button type="button" class="to-top" id="toDiag" aria-label="Back to the diagram">↑ Back to diagram</button>
      <button type="button" class="to-top" id="toTop" aria-label="Back to the top">↑ Back to top</button>
      <nav class="tabs" role="tablist" aria-label="Sections">
        <button class="tab" role="tab" id="tab-config" data-view="config" aria-selected="true">1 · Configuration</button>
        <button class="tab" role="tab" id="tab-calc" data-view="calc" aria-selected="false">2 · Calculation</button>
        <button class="tab" role="tab" id="tab-chart" data-view="chart" aria-selected="false">3 · Psychrometric chart</button>
        <button class="tab" role="tab" id="tab-summary" data-view="summary" aria-selected="false">Summary<span class="badge" id="sumCount">0</span></button>
        <button class="tab" role="tab" id="tab-method" data-view="method" aria-selected="false">Method</button>
      </nav>

      <!-- CONFIGURATION -->
      <section class="view on" id="view-config" role="tabpanel" aria-labelledby="tab-config">
        <div class="row">
          <div class="field" style="margin:0"><label>System</label>
            <div class="seg" role="group" aria-label="System type">
              <button type="button" data-sys="recirc" aria-pressed="true">Return air + outdoor air</button>
              <button type="button" data-sys="fa" aria-pressed="false">100% fresh air</button>
              <button type="button" data-sys="mau" aria-pressed="false">MAU / PAU + AHU</button>
              <button type="button" data-sys="ffu" aria-pressed="false">Evaporator + FFU</button>
            </div>
            <button type="button" class="btn sys-more" id="sysMore">Change system…</button>
            <div class="field full" data-ffuonly><label for="ffuSet">Units in this system</label><div class="inp"><select id="ffuSet" data-save>
              <option value="both" selected>Evaporator + FFU</option><option value="evap">Evaporator only</option><option value="ffu">FFU only</option></select></div></div>
          </div>
          <input type="hidden" id="sys" data-save value="recirc">
          <input type="hidden" id="sysCfg" data-save value=""><input type="hidden" id="sysCalc" value=""><input type="hidden" id="ctxKind" value=""><input type="hidden" id="upRefT" value="">
          <input type="hidden" id="unitEdit" data-save value="ahu"><input type="hidden" id="ahuData" data-save value=""><input type="hidden" id="mauData" data-save value="">
        </div>
        <div data-mau class="hidden mau-box">
          <div class="row"><div class="field" style="margin:0"><label>Configure</label>
            <div class="seg" role="group" aria-label="Unit to configure">
              <button type="button" data-unit="ahu" aria-pressed="true"><span class="dnN">AHU</span> (recirculation)</button>
              <button type="button" data-unit="mau" aria-pressed="false"><span class="upN">MAU / PAU</span> (outdoor air)</button>
            </div></div></div>
          <div class="grid3">
            <div class="field"><label for="mauId"><span class="upN">MAU / PAU</span> tag</label><div class="inp"><input id="mauId" data-save type="text" value="" placeholder="auto from AHU tag" autocomplete="off"></div></div>
            <div class="field"><label for="mauType"><span class="upN">MAU / PAU</span> type</label><div class="inp"><input id="mauType" data-save type="text" value="M1" autocomplete="off"></div></div>
            <div class="field"><label for="mauQty">Quantity</label><div class="inp"><input id="mauQty" data-save type="number" step="1" value="1"><span class="u">set</span></div></div>
            <div class="field full"><label for="upDest"><span class="upN">MAU / PAU</span> supplies</label><div class="inp"><select id="upDest" data-save>
              <option value="dn" selected>The AHU / FFU outdoor-air inlet</option><option value="room">The room directly (AHU / FFU takes outdoor air from outside)</option></select></div></div>
            <div class="field" data-uproom><label for="upFlow"><span class="upN">MAU / PAU</span> supply airflow</label><div class="inp"><input id="upFlow" data-save type="number" step="any" value=""><span class="u">m³/h</span></div></div>
            <div class="field"><label for="upOa">Outdoor air in the <span class="upN">MAU / PAU</span></label><div class="inp"><input id="upOa" data-save type="number" step="any" value="100"><span class="u">%</span></div></div>
            <div class="field full"><label for="mauMode">Supply condition vs. return air</label><div class="inp"><select id="mauMode" data-save>
              <option value="neutral" selected>Equal to return air (neutral) – preferred</option><option value="lower">Lower than return air – extra dehumidification, no desiccant in the AHU / FFU</option><option value="higher">Higher than return air – pre-treatment, rest of the load in the AHU / FFU</option></select></div></div>
            <div class="field full"><label for="mauCfg">Configuration (schedule text)</label><div class="inp"><input id="mauCfg" data-save type="text" value="1 × 100 %" autocomplete="off"></div></div>
          </div>
          <p class="note" id="mauFlowNote"></p>
        </div>
        <div class="grid3">
          <div class="field" data-ahuonly><label for="qSa">Supply airflow</label><div class="inp"><input id="qSa" data-save type="number" step="10" value="12000"><span class="u">m³/h</span></div></div>
          <div class="field" data-recirc data-ahuonly><label for="oaMode">Outdoor air given as</label><div class="inp"><select id="oaMode" data-save><option value="pct">% of supply</option><option value="flow">Airflow</option></select></div></div>
          <div class="field" data-recirc data-ahuonly><label for="oaVal" id="oaValLbl">Outdoor air</label><div class="inp"><input id="oaVal" data-save type="number" step="1" value="20"><span class="u" id="oaValU">%</span></div></div>
          <div class="field" data-ahuonly><label for="leak">Room pressurisation / leakage</label><div class="inp"><input id="leak" data-save type="number" step="10" value="600"><span class="u">m³/h</span></div></div>
        </div>
        <h3 style="margin-bottom:0">Air targets</h3>
        <div class="grid3">
          <div class="field"><label for="ccT">Cooling coil leaving DB</label><div class="inp"><input id="ccT" data-save type="number" step="0.1" value="13"><span class="u">°C</span></div></div>
          <div class="field"><label for="ccTd">Cooling coil leaving dew point</label><div class="inp"><input id="ccTd" data-save type="number" step="0.1" value="12.5"><span class="u">°C</span></div></div>
          <div class="field"><label for="ts" id="tsLbl">Supply air DB (at AHU outlet)</label><div class="inp"><input id="ts" data-save type="number" step="0.1" value="16"><span class="u">°C</span></div></div>
        </div>
        <div class="grid3"><div class="field full"><label for="airBasis">Airflow (m³/h) → mass flow</label><div class="inp"><select id="airBasis" data-save>
          <option value="std" selected>Standard air, ṁ = 1.23·Q / c_p (as the dew point tool) – recommended</option><option value="act">Actual, at each stream's own state (outdoor, return)</option></select></div></div></div>
        <p class="note hidden" id="ccHint"></p>

        <div data-mau class="hidden">
          <div class="row" style="margin-top:4px"><h2><span class="upN">MAU / PAU</span> diagram</h2></div>
          <div class="diag-wrap"><svg id="diagramMau" class="diagram" role="img" aria-label="Outdoor-air unit airflow diagram"></svg></div>
          <p class="note" id="diagNoteMau"></p>
          <p class="note" id="upToDn"><strong>↓ <span class="upN">MAU / PAU</span> supply air → <span class="dnN">AHU</span> outdoor-air inlet</strong></p>
        </div>
        <div class="row" style="margin-top:4px">
          <h2 id="diagTitle">AHU diagram</h2>
          <div class="legend">
            <span><i style="background:#2b7bb9"></i>Cooling</span>
            <span><i style="background:#c0392b"></i>Heating</span>
            <span><i style="background:#2e8b57"></i>Energy recovery</span>
            <span><i style="background:#b5651d"></i>Desiccant</span>
          </div>
        </div>
        <div class="diag-wrap"><svg id="diagram" class="diagram" role="img" aria-label="AHU airflow diagram"></svg></div>
        <p class="note" id="diagNote"></p>

        <h2 id="compTitle">Components</h2>
        <p class="note">Tick the sections the AHU has. Choices for position (wrap-around or outdoor-air side, blow- or draw-through supply and return fans, desiccant before or after mixing, final filter before the coils or after the fan) change the diagram and the calculation. Enter a section length or weight to replace the estimate (blank = auto), and tick “Access section after” where a maintenance section is needed.</p>
        <div id="compGrid" class="comp-grid"></div>
      </section>

      <!-- CALCULATION -->
      <section class="view" id="view-calc" role="tabpanel" aria-labelledby="tab-calc">
        <div id="calcErr" class="err hidden"></div>
        <div id="calcOut" style="display:grid;gap:16px">
          <h2 data-mau class="hidden" style="margin:0"><span class="dnN">AHU</span> results</h2>
          <div class="tiles" id="tiles"></div>
          <div>
            <div class="row"><h3 style="margin:0">Process schematic</h3><div class="btns"><button class="btn" type="button" id="procPdfBtn">Export process report (PDF)</button></div></div>
            <div class="proc-wrap" id="procSvg"></div>
            <div class="hidden" id="procWrapMau"><h3 style="margin:10px 0 4px"><span class="upN">MAU / PAU</span> → room (separate supply)</h3><div class="proc-wrap" id="procSvgMau"></div></div>
            <p class="note">State points along the supply path with dry bulb, wet bulb, RH, humidity ratio, enthalpy, specific volume, dew point and air flow; component duties above the line (+ heating, − cooling). The PDF report lists every state point and process.</p>
          </div>
          <div id="statesBlk">
            <h3 style="margin-bottom:6px">Air states through the AHU</h3>
            <div class="tbl-wrap"><table><thead><tr><th>Point</th><th>Location</th><th class="r">DB °C</th><th class="r">WB °C</th><th class="r">RH %</th><th class="r">W g/kg</th><th class="r">Dew point °C</th><th class="r">h kJ/kg</th></tr></thead><tbody id="ptsBody"></tbody></table></div>
          </div>
          <div>
            <h3 style="margin-bottom:6px">Component duties</h3>
            <div class="tbl-wrap"><table><thead><tr><th>Component</th><th class="r">Duty</th><th>Details</th><th class="r">Air PD Pa</th></tr></thead><tbody id="dutyBody"></tbody></table></div>
          </div>
          <div>
            <h3 style="margin-bottom:6px">Fans</h3>
            <div class="tbl-wrap"><table><thead><tr><th>Fan</th><th class="r">Airflow m³/h</th><th class="r">ESP Pa</th><th class="r">Internal PD Pa</th><th class="r">Total SP Pa</th><th class="r">Absorbed kW</th><th>Array</th><th class="r">Installed kW</th><th>Drive</th></tr></thead><tbody id="fanBody"></tbody></table></div>
          </div>
          <div>
            <h3 style="margin-bottom:6px">Size, weight &amp; electrical load <small class="note">(estimate for coordination)</small></h3>
            <div class="tbl-wrap"><table><tbody id="sizeBody"></tbody></table></div>
          </div>
          <div class="row"><h2>Checks</h2><div class="btns"><button class="btn" type="button" id="copyBtn">Copy results</button><button class="btn primary" type="button" id="addSumBtn">+ Add to summary</button></div></div>
          <div class="checks" id="checks"></div>
          <div data-mau class="hidden mau-out">
            <h2 style="margin:0"><span class="upN">MAU / PAU</span> results · <span id="mauHdr"></span></h2>
            <div class="tiles" id="m_tiles"></div>
            <div id="m_states"><h3 style="margin-bottom:6px">Air states through the <span class="upN">MAU / PAU</span></h3>
              <div class="tbl-wrap"><table><thead><tr><th>Point</th><th>Location</th><th class="r">DB °C</th><th class="r">WB °C</th><th class="r">RH %</th><th class="r">W g/kg</th><th class="r">Dew point °C</th><th class="r">h kJ/kg</th></tr></thead><tbody id="m_ptsBody"></tbody></table></div></div>
            <div><h3 style="margin-bottom:6px">Component duties</h3>
              <div class="tbl-wrap"><table><thead><tr><th>Component</th><th class="r">Duty</th><th>Details</th><th class="r">Air PD Pa</th></tr></thead><tbody id="m_dutyBody"></tbody></table></div></div>
            <div><h3 style="margin-bottom:6px">Fans</h3>
              <div class="tbl-wrap"><table><thead><tr><th>Fan</th><th class="r">Airflow m³/h</th><th class="r">ESP Pa</th><th class="r">Internal PD Pa</th><th class="r">Total SP Pa</th><th class="r">Absorbed kW</th><th>Array</th><th class="r">Installed kW</th><th>Drive</th></tr></thead><tbody id="m_fanBody"></tbody></table></div></div>
            <div><h3 style="margin-bottom:6px">Size, weight &amp; electrical load <small class="note">(estimate)</small></h3>
              <div class="tbl-wrap"><table><tbody id="m_sizeBody"></tbody></table></div></div>
            <h3 style="margin:0"><span class="upN">MAU / PAU</span> checks</h3>
            <div class="checks" id="m_checks"></div>
          </div>
        </div>
      </section>

      <!-- CHART -->
      <section class="view" id="view-chart" role="tabpanel" aria-labelledby="tab-chart">
        <div class="row">
          <h2>AHU process on the psychrometric chart</h2>
          <div class="legend">
            <span><i style="background:var(--c-plenum)"></i>Outdoor air</span>
            <span><i style="background:var(--c-room)"></i>Room / return</span>
            <span><i style="background:var(--c-coil)"></i>Coil &amp; ADP</span>
            <span><i style="background:var(--c-supply)"></i>Supply</span>
          </div>
        </div>
        <div class="chart-wrap"><svg class="chart" id="chart" viewBox="0 0 836 470" role="img" aria-label="Psychrometric chart of the AHU process"></svg></div>
        <p class="note" id="chartNote"></p>
      </section>

      <!-- SUMMARY -->
      <section class="view" id="view-summary" role="tabpanel" aria-labelledby="tab-summary">
        <div class="row">
          <h2>AHU summary</h2>
          <div class="btns">
            <button class="btn" type="button" id="sumXlsx">Export all · Excel</button>
            <button class="btn" type="button" id="sumPdf">Export all · PDF</button>
            <button class="btn ghost" type="button" id="sumClear">Clear all</button>
            <button type="button" id="sumXlsxCore" hidden></button><button type="button" id="sumPdfCore" hidden></button>
          </div>
        </div>
        <p class="note">Press “+ Add to summary” in tab 2 for each AHU, or link all AHUs at once from the other tools. An AHU with the same tag replaces the earlier entry; “Load” brings it back to edit. Working AHUs made with “+ New AHU” or “⧉ Copy AHU” stay out of these tables until you press “+ Add to summary”. Table 2 lists one row per AHU; Table 3 balances the airflow of each room served. Table 1 lists the other components as Yes / No; their details are in the component schedules below (shown only when used). Each table has its own Excel and PDF export; “Export all” puts every table in one workbook (one sheet each) or one A3 PDF.</p>
        <p class="note hidden" id="sumEmpty" style="padding:18px;border:1px dashed var(--line);border-radius:8px;text-align:center">No AHUs yet.</p>
        <div id="sumWrap" style="display:grid;gap:18px"></div>
      </section>

      <!-- METHOD -->
      <section class="view" id="view-method" role="tabpanel" aria-labelledby="tab-method">
        <div class="method">
          <h2>How the air is followed through the AHU</h2>
          <p>The calculation is a steady design-cooling case. Each section changes the dry-bulb temperature t and the humidity ratio W of the dry-air mass flow ṁ passing through it; enthalpy is h = 1.006·t + W·(2501 + 1.86·t). Moist-air properties follow ASHRAE Handbook – Fundamentals 2021, Ch. 1 Psychrometrics: saturation pressure Eq. (5)/(6), humidity ratio Eq. (20), specific volume Eq. (26), enthalpy Eq. (30), wet bulb Eq. (33)/(35), barometric pressure from altitude Eq. (3). Air mass flow is V̇ / v at the actual state, so no standard-air factor (1.23 / 3010) is needed and altitude is included.</p>
          <ul>
            <li><strong>Outdoor and return air:</strong> outdoor (or MAU leaving) state from DB/WB; return air = room state plus the return temperature rise and the return-fan heat.</li>
            <li><strong>Energy recovery (outdoor air ↔ exhaust):</strong> Q = ε·C<sub>min</sub>·(t<sub>OA</sub> − t<sub>EA</sub>); the wheel also transfers moisture with the latent effectiveness. If recovery would add heat or moisture to the outdoor air, the device is taken as bypassed.</li>
            <li><strong>Mixing:</strong> mass-weighted W and h of outdoor and return air. Return air reaching the AHU = supply − room leakage; relief / exhaust = return − recirculated air. The mixing box can be with or without OA/RA dampers.</li>
            <li><strong>Filters:</strong> the pre-filter (one or two stages) is on the mixed air just before the final filter; the final filter is before the coils or on the discharge after the supply fan. With a heat recovery wheel, the exhaust side gets a 1- or 2-stage filter (top deck) and an optional outdoor-air filter protects the supply side of the wheel. A desiccant wheel has its own reactivation deck below the supply deck: outdoor air → reactivation fan → 1- or 2-stage filter → heater → wheel → exhaust (fan power = reactivation airflow × fan pressure ÷ efficiency) (reactivation airflow = process airflow ÷ the process : reactivation ratio); it is kept separate from the return / exhaust deck that serves the heat recovery wheel.</li>
            <li><strong>Desiccant wheel (simplified):</strong> dries the air to the set dew point; the process air heats by about 1.1 × the latent heat removed; reactivation heat ≈ factor × latent heat removed.</li>
            <li><strong>Wrap-around heat pipe / run-around coil:</strong> pre-cools by ε·(t<sub>in</sub> − t<sub>coil leaving</sub>) (not below the air dew point) and gives the same heat back after the cooling coil.</li>
            <li><strong>Cooling coil (chilled water or DX):</strong> leaves at the set DB and dew point (or keeps W when the entering air is already drier). Q<sub>total</sub> = ṁ·[(h<sub>in</sub> − h<sub>out</sub>) − (W<sub>in</sub> − W<sub>out</sub>)·h<sub>w</sub>], h<sub>w</sub> = 4.186·t<sub>out</sub> (ASHRAE Fundamentals 2021, Ch. 1 Eq. (43) and (32)); condensate = ṁ·ΔW. The apparatus dew point is where the line through the coil entering and leaving states meets saturation, and the required chilled water supply is t<sub>w</sub> = 2·t<sub>ad</sub> − t<sub>wb,leaving</sub> (ASHRAE HVAC Systems &amp; Equipment 2016, Ch. 13, Eq. 11). Water flow = Q / (4.186·ΔT). For a DX coil the check is SST ≤ ADP − minimum approach (default 3 K); the condensing unit input is estimated as Q / EER.</li>
            <li><strong>Reheat:</strong> heats to the supply target, less the draw-through fan temperature rise. Hot-water flow = Q / (4.186·ΔT).</li>
            <li><strong>Humidifier:</strong> raises W to the minimum supply dew point (steam: constant DB; adiabatic: constant enthalpy).</li>
            <li><strong>Fans:</strong> total pressure = external static + sum of component pressure drops; absorbed power = V̇·Δp / η<sub>total</sub>. All absorbed power is taken as heat into the airstream (motor in air stream): Δt = P / (ṁ·c<sub>p</sub>). Motor per fan = next standard size ≥ absorbed power per fan × (1 + margin).</li>
            <li><strong>Pre-cooling coil:</strong> optional first coil in series, chilled water (e.g. 11/17 °C) or DX cooling to a set leaving DB; when wet it leaves at about 95 % RH. Its load uses Eq. (43) and its water check t<sub>w</sub> = 2·ADP − t<sub>wb</sub> like the main coil (e.g. 7/12 °C); for DX the check is SST ≤ ADP − approach.</li>
            <li><strong>Discharge order:</strong> supply fan → UV-C lamp → final filter (when after the fan) → sound attenuator → discharge plenum.</li>
            <li><strong>Height &amp; decks:</strong> leave the casing height blank for an automatic size (width ≈ 1.5 × height), or set it: the width then follows from the face velocity. The height is split between the supply deck, the return / exhaust deck (return fan, energy recovery) and the desiccant reactivation deck in proportion to their face areas (supply at the set face velocity, return at 3 m/s, reactivation at 2.5 m/s).</li>
            <li><strong>Process report:</strong> the Calculation tab shows a process schematic with every state point; The return line runs from the room through the return fan to the mixing box and, for the exhaust part, through the exhaust side of the heat recovery to outside. Airflows are the design airflow of each stream in m³/h (the dry-air mass flow is constant along a stream; the actual volume changes slightly with density). “Export process report (PDF)” prints the state point data (air flow, DB, WB, RH, W, v, h, dew point, density, vapour pressure, absolute humidity) and each process (mixing, coils, fan heat, recovery) with total, sensible and latent energy, moisture change, SHR and Δh/ΔW.</li>
            <li><strong>Reheat sizing:</strong> the reheat coil is checked for two cases — design room sensible load (supply at the design temperature) and the minimum room sensible load (night / equipment off: T<sub>s</sub> = T<sub>room</sub> − q<sub>min</sub> / (ṁ·c<sub>p</sub>)). The scheduled capacity is the larger of the two.</li>
            <li><strong>Room RH “No control”:</strong> the coil is still sized for the RH you enter (e.g. 50 %), but the schedule shows the room RH as “No control” when that option is chosen.</li>
            <li><strong>Coil circuit pumps:</strong> one pump per coil circuit when selected. Head = coil water pressure drop + allowance for 3-way valve, strainer and piping (default 25 + 10 + 25 = 60 kPa). P1 ≈ Q·H / η with η = 0.3–0.5 (estimate); confirm with the pump selection.</li>
            <li><strong>MAU / PAU + AHU:</strong> outdoor air is treated in a separate MAU / PAU with its own components (wheel, desiccant, coils, heaters, humidifier, filters) and supplied to the AHU outdoor-air inlet; the AHU then mixes it with return air. MAU airflow = AHU outdoor air; MAU exhaust for heat recovery = AHU relief air. Each unit is computed with ASHRAE Fundamentals 2021 Ch. 1 psychrometrics, and the MAU gets its own schedule.</li>
            <li><strong>Evaporator + FFU:</strong> works like MAU / PAU + AHU: the evaporator unit (DX by default) treats the outdoor air and supplies the FFU outdoor-air inlet; the FFU recirculates the room air. In both two-unit systems each unit can have or omit its cooling coil, preheat and reheat; with no coil the supply follows the entering air plus fan heat.</li>
            <li><strong>Outdoor-air unit supply condition:</strong> neutral (supply DB = return air DB, preferred) sets the unit's supply target automatically; “lower” delivers air below the return air for extra cooling / dehumidification so no desiccant is needed in the AHU / FFU; “higher” pre-treats only and leaves the rest of the load to the AHU / FFU coil. The check compares the unit's supply with the return air.</li>
            <li><strong>Desiccant positions:</strong> on outdoor air, after mixing, between the pre-cooling and main cooling coils (the main coil then cools the dry, warm air), or after the main coil followed by a post-cooling coil (chilled water or DX, sensible only; DX checked against SST ≤ leaving air − approach).</li>
            <li><strong>System tabs:</strong> each system keeps its own component configuration; only the chosen system is shown (use “Change system…”). A saved unit (AHU / FFU tag, rooms) reloads its system and both units from the pickers in the left panel.</li>
            <li><strong>Evaporative cooler (evaporator), ASHRAE HVAC Systems and Equipment 2020, Ch. 41:</strong> direct media t<sub>2</sub> = t<sub>1</sub> − ε (t<sub>1</sub> − t′<sub>s</sub>) along the entering wet bulb (Eq. 1; ε 70–95 % rigid media, ≈ 80 % random media; face velocity 2–3 m/s rigid, 0.5–1.3 m/s random). Indirect stage t<sub>2</sub> = t<sub>1</sub> − WBDE (t<sub>1</sub> − t<sub>s,secondary</sub>), no moisture added (Eq. 2; WBDE 60–80 %). Water: evaporation = ṁ (W<sub>2</sub> − W<sub>1</sub>) for the media and q / h<sub>fg</sub> for the IEC wet side; bleed-off 5–100 % of evaporation; make-up = evaporation + bleed. Checks: entering WB above ≈ 21 °C (not for indoor comfort), recirculating indoor air through a direct cooler, media face velocity.</li>
            <li><strong>Evaporator + FFU:</strong> choose evaporator only, FFU only, or both. With both, the evaporator supplies either the FFU outdoor-air inlet or the room directly (the FFU then takes outdoor air from outside). Each unit at 100 % outdoor air has no return; below 100 % it gets a mixing box with OA / RA dampers. The same supply choice and outdoor-air % apply to the MAU / PAU (e.g. the MAU keeps the air change with a mixing box while the AHU circulation controls the temperature).</li>
            <li><strong>Linking rooms:</strong> the link takes the recommended case of each room from the dew point tool, or the case picked in the Case column of the link dialog. One room can be split over several AHUs (airflow ÷ number of AHUs, QTY in Table 1) or several rooms can share one AHU (airflows add up). The AHU added or loaded last follows the inputs: changes are written to its summary row automatically.</li>
            <li><strong>Working AHUs (New / Copy):</strong> “+ New AHU” starts from the sample inputs and “⧉ Copy AHU” duplicates the open one, so several options can be kept side by side; “Compare” lists their airflow, cooling, reheat, fan and electrical power, size and weight; tick which AHUs and which items to show (the choice is remembered in this browser). A working AHU is a draft until “+ Add to summary” is pressed; only then does it enter the schedules and follow later changes. Adding a draft with the same tag as a scheduled AHU replaces that entry.</li>
            <li><strong>Air flow balance (Table 3):</strong> one table per AHU with the rooms it serves. For each room: return = supply + leakage / transfer in − extract − leakage out. The checks compare Σ room supply with the AHU supply (× QTY), Σ return with the recirculated air (supply − outdoor air), and the net air leaving the rooms (extract + leakage out − leakage in) with the outdoor air. Fresh air per room is shared in proportion to supply unless entered.</li>
            <li><strong>Reheat, 1: Cal and 2: Check:</strong> 1: Cal heats the coil leaving air to the supply target (or to a fixed leaving-air set point); 2: Check is the low room sensible load case (night / equipment off): T<sub>s</sub> = T<sub>room</sub> − q<sub>min</sub> / (ṁ·c<sub>p</sub>). Table 1 shows the value you choose (Cal, Check or the larger); the process schematic shows both.</li>
            <li><strong>Fans and electrical:</strong> plug-fan array, single plug fan or belt-driven centrifugal fan (5 % belt loss). Table 2 lists each consumer group (supply fan, return fan, coil pumps, electric heaters, others) with the motor rating (next IEC size above shaft power × motor margin), supply voltage and an estimated full-load current I = P / (η·√3·U·cos φ) with η 0.88, cos φ 0.85 (3-phase 380 V) or I = P / (η·U·cos φ) (1-phase 220 V); heaters cos φ 1. Use it for preliminary cable and breaker sizing; confirm with the motor nameplate.</li>
            <li><strong>Size and weight (estimate):</strong> face area = supply airflow / coil face velocity, width ≈ 1.5 × height, plus panels; length is the sum of the section lengths (inlet and discharge plenums, mixing box, every component and each access / maintenance section). A length or weight entered in a component card replaces the estimate. Operating weight sums 50 mm double-skin panels, base frame, and typical weights per m² of face area for each section (wet coils included). Use the manufacturer's selection for the final figures.</li>
          </ul>
          <h2>Linking with the other tools</h2>
          <p>All tools on this site share the browser's storage. “Link data” reads the room summaries of the <a href="../">dew point &amp; supply air tool</a> (airflow, room condition, coil leaving DB and dew point, supply temperature) and, when present, the <a href="../chw-temperature/">chilled water tool</a> (required chilled water supply and ΔT). Rooms are grouped by AC equipment name into AHUs: airflows are added, and the coil and supply targets follow the most demanding room (lowest dew point / coil leaving temperature).</p>
        </div>
      </section>
    </main>
  </div>

  <footer>
    <span>hochvacsbs.wordpress.com · Free tools for HVAC engineers · <a href="../">Dew point &amp; supply air</a> · <a href="../chw-temperature/">Chilled water temperature</a></span>
    <span>Your inputs are saved in your browser.</span>
  </footer>
</div>
<script>
(function(){
"use strict";
const $=id=>document.getElementById(id);
const esc=s=>String(s).replace(/[&<>"]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c]));
/* ---------- Psychrometrics (ASHRAE Fundamentals) ---------- */
function pws(t){ const T=t+273.15; let ln;
  if(t>=0){ ln=-5.8002206e3/T+1.3914993-4.8640239e-2*T+4.1764768e-5*T*T-1.4452093e-8*T*T*T+6.5459673*Math.log(T); }
  else { ln=-5.6745359e3/T+6.3925247-9.677843e-3*T+6.2215701e-7*T*T+2.0747825e-9*T*T*T-9.484024e-13*T*T*T*T+4.1635019*Math.log(T); }
  return Math.exp(ln)/1000; }
const pressure=z=>101.325*Math.pow(1-2.25577e-5*z,5.2559);
const WfromPw=(pw,p)=>0.621945*pw/(p-pw);
const PwfromW=(W,p)=>p*W/(0.621945+W);
const WfromRH=(t,rh,p)=>WfromPw(rh/100*pws(t),p);
const RHfromW=(t,W,p)=>PwfromW(W,p)/pws(t)*100;
const Wsat=(t,p)=>WfromPw(pws(t),p);
const enth=(t,W)=>1.006*t+W*(2501+1.86*t);
const tFromH=(h,W)=>(h-2501*W)/(1.006+1.86*W);
const vol=(t,W,p)=>0.287042*(t+273.15)*(1+1.607858*W)/p;
function bisect(f,a,b){ let fa=f(a); for(let i=0;i<80;i++){ const m=(a+b)/2, fm=f(m); if((fm>0)===(fa>0)){a=m;fa=fm;} else b=m; } return (a+b)/2; }
const tdewFromW=(W,p)=>{ const pw=PwfromW(Math.max(W,1e-7),p); return bisect(t=>pws(t)-pw,-80,100); };
const WfromTd=(td,p)=>WfromPw(pws(td),p);
const WfromWB=(t,tw,p)=>{ const ws=Wsat(tw,p);
  return tw>=0 ? ((2501-2.326*tw)*ws-1.006*(t-tw))/(2501+1.86*t-4.186*tw)
               : ((2830-0.24*tw)*ws-1.006*(t-tw))/(2830+1.86*t-2.1*tw); };
const wetbulb=(t,W,p)=>bisect(tw=>WfromWB(t,tw,p)-W,-40,t);
const cpm=W=>1.006+1.86*W;
const fmt=(x,d=1)=>isFinite(x)?x.toLocaleString("en-US",{minimumFractionDigits:d,maximumFractionDigits:d}):"–";
const n=(id,def=0)=>{ const v=parseFloat($(id).value); return isFinite(v)?v:def; };
const chk=id=>!!($(id)&&$(id).checked);
const r2=(x,d)=>isFinite(x)?Math.round(x*10**d)/10**d:NaN;
const MOTORS=[0.37,0.55,0.75,1.1,1.5,2.2,3,4,5.5,7.5,11,15,18.5,22,30,37,45,55,75,90,110];
const motorFor=kw=>MOTORS.find(m=>m>=kw)||Math.ceil(kw);
const fanTypeTxt=(type,N,drive)=>type==="cent"?"CENTRIFUGAL, BELT DRIVE + VFD":type==="plug"||N<=1?(drive==="EC"?"EC PLUG FAN":"PLUG FAN + VFD"):(drive==="EC"?"EC PLUG-FAN ARRAY":"PLUG-FAN ARRAY + VFD");

/* ---------- Component definitions (drive the cards, the diagram, the length / weight build-up and the schedules) ---------- */
const COMPS=[
  {grp:"Casing & access", id:"cCase", name:"Casing & plenums", fixed:true, noLen:true, noWt:true, noAcc:true, desc:"Double-skin panel casing. Set the height to fix the casing; the width then follows from the coil face velocity. A desiccant wheel adds its own reactivation deck below the supply deck.",
    f:[{id:"decks",l:"Return deck",sel:[["auto","Auto"],["single","None (single deck)"],["double","Yes (stacked)"]],v:"auto"},{id:"ahuH",l:"Casing height",u:"mm",v:"",ph:"auto"},
       {id:"casePd",l:"Inlet, outlet & casing allowance",u:"Pa",v:100},{id:"inLen",l:"Inlet plenum length",u:"mm",v:600},{id:"outLen",l:"Discharge plenum length",u:"mm",v:500}]},
  {grp:"Casing & access", id:"cMix", name:"Mixing box", fixed:true, recirc:true, desc:"Mixes outdoor and return air (return air + outdoor air system). Before the filters, the return air is filtered too; with energy recovery or a desiccant on the outdoor air, those stay ahead of the mixing box (use the wheel's outdoor-air filter to protect it). With 0 % outdoor air there is no mixing box: the unit takes return air only.",
    f:[{id:"mixPos",l:"Position",sel:[["coil","After the pre-filter, before the coils"],["filter","Before the filters"]],v:"coil"},{id:"mixDamp",l:"OA / RA dampers",sel:[["yes","Yes"],["no","No"]],v:"yes"},{id:"mixPd",l:"Air PD",u:"Pa",v:50}]},
  {grp:"Casing & access", id:"cAcc", name:"Access / maintenance section", fixed:true, noLen:true, noWt:true, noAcc:true, desc:"Empty section with access door and light. Tick “Access section after” on any component to add one behind it.",
    f:[{id:"accLen",l:"Length per section",u:"mm",v:600},{id:"accWt",l:"Weight per section",u:"kg",v:20}]},
  {grp:"Filters", id:"cPre", name:"Pre-filter", def:true, desc:"One or two stages at the outdoor-air inlet, ahead of every other component (energy recovery, desiccant, mixing box).",
    f:[{id:"preCls",l:"Stage 1 class",sel:["G3","G4","M5","M6"],v:"G4"},{id:"prePd",l:"Stage 1 air PD",u:"Pa",v:100},
       {id:"pre2Cls",l:"Stage 2 class",sel:["—","M6","F7","F8","F9"],v:"F7"},{id:"pre2Pd",l:"Stage 2 air PD",u:"Pa",v:150}]},
  {grp:"Filters", id:"cFin", name:"Final filter", def:true, desc:"Bag or rigid filter before the coils, or on the discharge after the supply fan.",
    f:[{id:"finPos",l:"Position",sel:[["coil","Before coils"],["fan","After fan"]],v:"coil"},{id:"finCls",l:"Stage 1 class",sel:["F7","F8","F9","E10","E11","E12","H13","H14"],v:"F8"},{id:"finPd",l:"Stage 1 air PD (mid-life)",u:"Pa",v:200},
       {id:"fin2Cls",l:"Stage 2 class",sel:["—","F8","F9","E10","E11","E12","H13","H14"],v:"—"},{id:"fin2Pd",l:"Stage 2 air PD (mid-life)",u:"Pa",v:250}]},
  {grp:"Filters", id:"cRoomF", name:"Terminal & return filters", fixed:true, noLen:true, noWt:true, noAcc:true, desc:"In the rooms and return ducts (not in the AHU casing; covered by the ESP).",
    f:[{id:"term",l:"Terminal (supply)",sel:["—","H13","H14","U15"],v:"H14"},{id:"retf",l:"Return",sel:["—","G4 mesh","F7","BIBO G4+H14"],v:"G4 mesh"}]},
  {grp:"Energy recovery", id:"cWheel", name:"Heat recovery wheel", desc:"Enthalpy wheel between outdoor and exhaust air. The exhaust side gets a 2-stage return filter to protect the wheel.",
    f:[{id:"wheelEs",l:"Sensible effectiveness",u:"%",v:75},{id:"wheelEl",l:"Latent effectiveness",u:"%",v:65},{id:"wheelPd",l:"Air PD each side",u:"Pa",v:150},{id:"wheelKw",l:"Drive motor",u:"kW",v:0.37},
       {id:"wRf1",l:"Exhaust filter stage 1",sel:["G4","M5"],v:"G4"},{id:"wRf2",l:"Exhaust filter stage 2",sel:["—","F7","M6","F8"],v:"F7"},{id:"wRfPd",l:"Exhaust filters air PD",u:"Pa",v:250},
       {id:"wOaF",l:"Outdoor-air filter before wheel",sel:["—","G4","G4 + F7"],v:"—"},{id:"wOaPd",l:"Outdoor-air filter PD",u:"Pa",v:100},{id:"wheelInfo",info:true}]},
  {grp:"Energy recovery", id:"cPlate", name:"Heat recovery coil / plate HX", desc:"Sensible recovery between outdoor and exhaust air.",
    f:[{id:"plateE",l:"Effectiveness",u:"%",v:60},{id:"platePd",l:"Air PD each side",u:"Pa",v:200}]},
  {grp:"Energy recovery", id:"cRa", name:"Run-around coil", desc:"Two coils joined by a pumped glycol loop.",
    f:[{id:"raPos",l:"Position",sel:[["oa","Outdoor air ↔ exhaust"],["wrap","Wrap-around cooling coil"]],v:"oa"},{id:"raE",l:"Effectiveness",u:"%",v:50},{id:"raPd",l:"Air PD per coil",u:"Pa",v:120},{id:"raPump",l:"Loop pump",u:"kW",v:0.75}]},
  {grp:"Energy recovery", id:"cHp", name:"Heat pipe", desc:"Passive heat pipe; wrap-around saves cooling and reheat.",
    f:[{id:"hpPos",l:"Position",sel:[["wrap","Wrap-around cooling coil"],["oa","Outdoor air ↔ exhaust"]],v:"wrap"},{id:"hpE",l:"Effectiveness",u:"%",v:45},{id:"hpPd",l:"Air PD per section",u:"Pa",v:100}]},
  {grp:"Dehumidification", id:"cDes", name:"Desiccant wheel", desc:"Dries the air below what the cooling coil can reach. Reactivation uses outdoor air in its own deck below the supply deck: fan → filter (1–2 stages) → heater → wheel → exhaust.",
    f:[{id:"desPos",l:"Position",sel:[["oa","On outdoor air (before mixing)"],["mix","After mixing, before the coils"],["pc","Between pre-cooling and main cooling coil"],["cc","After main cooling coil (+ post-cooling coil)"]],v:"oa"},
       {id:"dpc",l:"Post-cooling coil after wheel",sel:[["yes","Yes"],["no","No"]],v:"yes",when:["desPos","cc"]},
       {id:"dpcType",l:"Post-cool coil type",sel:[["chw","Chilled water"],["dx","DX"]],v:"chw",when:[["desPos","cc"],["dpc","yes"]]},
       {id:"dpcT",l:"Post-cool leaving DB",u:"°C",v:14,when:[["desPos","cc"],["dpc","yes"]]},{id:"dpcPd",l:"Post-cool air PD",u:"Pa",v:120,when:[["desPos","cc"],["dpc","yes"]]},
       {id:"dpcEwt",l:"Post-cool CHW EWT",u:"°C",v:7,when:[["desPos","cc"],["dpc","yes"],["dpcType","chw"]]},{id:"dpcLwt",l:"Post-cool CHW LWT",u:"°C",v:12,when:[["desPos","cc"],["dpc","yes"],["dpcType","chw"]]},
       {id:"dpcWpd",l:"Post-cool water PD (max.)",u:"kPa",v:60,when:[["desPos","cc"],["dpc","yes"],["dpcType","chw"]]},
       {id:"dpcPump",l:"Post-cool coil circuit pump",sel:[["no","No"],["yes","Yes"]],v:"no",when:[["desPos","cc"],["dpc","yes"],["dpcType","chw"]]},
       {id:"dpcRef",l:"Post-cool refrigerant",sel:["R410A","R32","R454B","R407C","R134a"],v:"R410A",when:[["desPos","cc"],["dpc","yes"],["dpcType","dx"]]},
       {id:"dpcSst",l:"Post-cool evaporating temp. (SST)",u:"°C",v:8,when:[["desPos","cc"],["dpc","yes"],["dpcType","dx"]]},
       {id:"dpcApp",l:"Post-cool min. leaving air − SST",u:"K",v:5,when:[["desPos","cc"],["dpc","yes"],["dpcType","dx"]]},
       {id:"dpcEer",l:"Post-cool condensing unit EER (est.)",u:"kW/kW",v:3.5,when:[["desPos","cc"],["dpc","yes"],["dpcType","dx"]]},
       {id:"dpcCu",l:"Post-cool condensing unit tag",t:"text",v:"",ph:"auto",when:[["desPos","cc"],["dpc","yes"],["dpcType","dx"]]},
       {id:"desMode",l:"Leaving dew point",sel:[["auto","Auto (room load)"],["set","Entered"]],v:"auto"},{id:"desTd",l:"Leaving dew point (entered)",u:"°C",v:8,when:[["desMode","set"]]},{id:"desReact",l:"Reactivation heat",sel:["Electric","Hot water","Steam","Gas"],v:"Electric"},{id:"desFac",l:"Reactivation factor",u:"×",v:1.4},
       {id:"desRegT",l:"Reactivation air temp.",u:"°C",v:120},{id:"desRatio",l:"Process : reactivation airflow",u:": 1",v:3},{id:"desPd",l:"Process air PD",u:"Pa",v:200},{id:"desKw",l:"Drive motor",u:"kW",v:0.37},
       {id:"desHeat",l:"Reactivation heater in AHU",sel:[["yes","Yes"],["no","No – by others"]],v:"yes"},
       {id:"desRf1",l:"Reactivation filter stage 1",sel:["—","G4","M5"],v:"G4"},{id:"desRf2",l:"Reactivation filter stage 2",sel:["—","F7","M6","F8"],v:"F7"},
       {id:"desFanP",l:"Reactivation fan total pressure",u:"Pa",v:600},{id:"desFanEff",l:"Reactivation fan efficiency",u:"%",v:55}]},
  {grp:"Coils", id:"cPh", name:"Preheat coil", desc:"Heats before the cooling coil (winter, or before a desiccant).",
    f:[{id:"phT",l:"Leaving DB (minimum)",u:"°C",v:18},{id:"phType",l:"Type",sel:["Hot water","Electric"],v:"Hot water"},{id:"phPd",l:"Air PD",u:"Pa",v:60},{id:"phPump",l:"Coil circuit pump",sel:[["no","No"],["yes","Yes"]],v:"no",when:["phType","Hot water"]}]},
  {grp:"Coils", id:"cPc", name:"Pre-cooling coil", desc:"First cooling coil in series ahead of the main coil, e.g. 11/17 °C chilled water (main coil 7/12 °C), or DX.",
    f:[{id:"pcType",l:"Coil type",sel:[["chw","Chilled water"],["dx","DX"]],v:"chw"},{id:"pcT",l:"Leaving DB",u:"°C",v:18},
       {id:"pcEwt",l:"CHW EWT",u:"°C",v:11,when:["pcType","chw"]},{id:"pcLwt",l:"CHW LWT",u:"°C",v:17,when:["pcType","chw"]},{id:"pcWpd",l:"Water PD (max.)",u:"kPa",v:60,when:["pcType","chw"]},
       {id:"pcRef",l:"Refrigerant",sel:["R410A","R32","R454B","R407C","R134a"],v:"R410A",when:["pcType","dx"]},{id:"pcSst",l:"Evaporating temp. (SST)",u:"°C",v:10,when:["pcType","dx"]},
       {id:"pcApp",l:"Min. ADP − SST",u:"K",v:3,when:["pcType","dx"]},{id:"pcCirc",l:"Refrigerant circuits",u:"no.",v:1,when:["pcType","dx"]},
       {id:"pcEer",l:"Condensing unit EER (est.)",u:"kW/kW",v:3.5,when:["pcType","dx"]},{id:"pcCu",l:"Condensing unit tag",t:"text",v:"",ph:"auto",when:["pcType","dx"]},
       {id:"pcPd",l:"Air PD (wet)",u:"Pa",v:200},{id:"pcPump",l:"Coil circuit pump",sel:[["no","No"],["yes","Yes"]],v:"no",when:["pcType","chw"]}]},
  {grp:"Coils", id:"cCc", name:"Cooling coil", fixed:true, acc:true, desc:"Chilled water or DX; cools and dehumidifies to the coil leaving target.",
    f:[{id:"ccOn",two:true,l:"Cooling coil in this unit",sel:[["yes","Yes"],["no","No – none"]],v:"yes"},{id:"ccType",l:"Coil type",sel:[["chw","Chilled water"],["dx","DX"]],v:"chw"},
       {id:"ewt",l:"CHW EWT (design)",u:"°C",v:7.5,when:["ccType","chw"]},{id:"lwt",l:"CHW LWT",u:"°C",v:15,when:["ccType","chw"]},{id:"ccWpd",l:"Water PD (max.)",u:"kPa",v:60,when:["ccType","chw"]},
       {id:"dxRef",l:"Refrigerant",sel:["R410A","R32","R454B","R407C","R134a"],v:"R410A",when:["ccType","dx"]},{id:"dxSst",l:"Evaporating temp. (SST)",u:"°C",v:5,when:["ccType","dx"]},
       {id:"dxApp",l:"Min. ADP − SST",u:"K",v:3,when:["ccType","dx"]},{id:"dxCirc",l:"Refrigerant circuits",u:"no.",v:2,when:["ccType","dx"]},
       {id:"dxCtl",l:"Capacity control",sel:["Inverter","Digital scroll","On/off stages"],v:"Inverter",when:["ccType","dx"]},{id:"dxEer",l:"Condensing unit EER (est.)",u:"kW/kW",v:3,when:["ccType","dx"]},
       {id:"dxCu",l:"Condensing unit tag",t:"text",v:"",ph:"auto",when:["ccType","dx"]},
       {id:"ccPd",l:"Air PD (wet)",u:"Pa",v:250},{id:"vface",l:"Face velocity",u:"m/s",v:2.5},{id:"ccPump",l:"Coil circuit pump",sel:[["no","No"],["yes","Yes"]],v:"no",when:["ccType","chw"]},
       {id:"pumpAllow",l:"Pump head allowance (3-way valve + strainer + piping)",u:"kPa",v:60},{id:"addPcBtn",btn:"+ Add cooling coil (pre-cool)"}]},
  {grp:"Coils", id:"cRh", name:"Reheat coil", def:true, desc:"Reheats to the supply air temperature. Sized for the larger of the design case and the minimum room sensible load (night / equipment off).",
    f:[{id:"rhType",l:"Type",sel:["Hot water","Electric"],v:"Hot water"},{id:"hwEwt",l:"HW EWT",u:"°C",v:30,when:["rhType","Hot water"]},{id:"hwLwt",l:"HW LWT",u:"°C",v:26,when:["rhType","Hot water"]},{id:"hwWpd",l:"Water PD (max.)",u:"kPa",v:60,when:["rhType","Hot water"]},{id:"rhPd",l:"Air PD",u:"Pa",v:60},
       {id:"rhLatMode",l:"Leaving air temperature",sel:[["auto","From the supply air target (1: Cal)"],["set","Fixed leaving air set point"]],v:"auto"},{id:"rhLatSet",l:"Leaving air set point",u:"°C",v:24,when:["rhLatMode","set"]},
       {id:"rhQmin",ahuOnly:true,l:"Min. room sensible load (night / equipment off, 2: Check)",u:"kW",v:0},
       {id:"rhSched",ahuOnly:true,l:"Capacity in Table 1",sel:[["max","Larger of 1: Cal and 2: Check"],["cal","1: Cal (design)"],["check","2: Check (low room sensible load)"]],v:"max"},{id:"rhPump",l:"Coil circuit pump",sel:[["no","No"],["yes","Yes"]],v:"no",when:["rhType","Hot water"]}]},
  {grp:"Evaporative cooling", id:"cIec", name:"Indirect evaporative stage (IEC)", evap:true, desc:"Air-to-air heat exchanger with a wetted secondary side: cools the supply air sensibly, no moisture added. ASHRAE S&E 2020 Ch. 41 Eq. 2: WBDE 60–80 %, supply-side PD 60–185 Pa.",
    f:[{id:"iecEff",l:"Wet-bulb depression efficiency (WBDE)",u:"%",v:70},{id:"iecSec",l:"Secondary (wet-side) air",sel:[["oa","Outdoor air"],["ra","Return / exhaust air"]],v:"oa"},
       {id:"iecSecQ",l:"Secondary airflow",u:"% of supply",v:100},{id:"iecPd",l:"Supply-side air PD",u:"Pa",v:120},{id:"iecSecPd",l:"Secondary-side PD (secondary fan)",u:"Pa",v:250},
       {id:"iecBleed",l:"Bleed-off",u:"% of evaporation",v:50}]},
  {grp:"Evaporative cooling", id:"cEvap", name:"Direct evaporative cooler (wetted media)", evap:true, desc:"Wetted media pad with sump and recirculating pump. Adiabatic: the dry bulb falls towards the entering wet bulb, moisture is added (ASHRAE S&E 2020 Ch. 41 Eq. 1).",
    f:[{id:"evMedia",l:"Media",sel:[["r100","Rigid cellulose 100 mm"],["r150","Rigid cellulose 150 mm"],["r200","Rigid cellulose 200 mm"],["r300","Rigid cellulose 300 mm"],["rand","Random media (aspen / fibre) 50 mm"]],v:"r150"},
       {id:"evEff",l:"Saturation efficiency ε",u:"%",v:85},{id:"evPd",l:"Media air PD",u:"Pa",v:60},
       {id:"evWater",l:"Water supply",sel:[["recirc","Recirculating (sump + pump)"],["once","Once-through (mains)"]],v:"recirc"},
       {id:"evPump",l:"Recirculating pump power",u:"kW",v:0.37,when:["evWater","recirc"]},{id:"evBleed",l:"Bleed-off",u:"% of evaporation",v:50,when:["evWater","recirc"]},
       {id:"evUv",l:"UV water steriliser",sel:[["yes","Yes"],["no","No"]],v:"yes",when:["evWater","recirc"]},{id:"evElim",l:"Mist eliminator after the media",sel:[["no","No"],["yes","Yes"]],v:"no"},{id:"evElimPd",l:"Eliminator PD",u:"Pa",v:30,when:["evElim","yes"]}]},
  {grp:"Humidification & other", id:"cHum", name:"Humidifier", desc:"Keeps a minimum supply dew point.",
    f:[{id:"humType",l:"Type",sel:["Steam (electric)","Steam (plant)","Adiabatic"],v:"Steam (electric)"},{id:"humTd",l:"Min. supply dew point",u:"°C",v:5},{id:"humPd",l:"Air PD",u:"Pa",v:40}]},
  {grp:"Humidification & other", id:"cUv", name:"UV-C lamp", desc:"Disinfection lamp just after the supply fan.",
    f:[{id:"uvKw",l:"Lamp power",u:"kW",v:0.3}]},
  {grp:"Humidification & other", id:"cAtt", name:"Sound attenuator", desc:"Splitter silencer at the discharge.",
    f:[{id:"attPd",l:"Air PD",u:"Pa",v:80}]},
  {grp:"Fans", id:"cSf", name:"Supply fan", fixed:true, acc:true, desc:"Plug fan, plug-fan array or belt-driven centrifugal fan; its heat goes into the supply air.",
    f:[{id:"sfType",l:"Fan type",sel:[["array","Plug-fan array (fan wall)"],["plug","Plug fan (single, direct drive)"],["cent","Centrifugal fan, belt drive"]],v:"array"},{id:"sfPos",l:"Position",sel:[["draw","Draw-through"],["blow","Blow-through"]],v:"draw"},{id:"esp",l:"External static pressure",u:"Pa",v:650},{id:"sfEff",l:"Total efficiency",u:"%",v:60},{id:"sfN",l:"Fans in array (0 = auto)",u:"no.",v:0,when:["sfType","array"]},{id:"sfDrive",l:"Drive",sel:["EC","VFD"],v:"EC"},{id:"margin",l:"Motor margin",u:"%",v:15}]},
  {grp:"Fans", id:"cRf", name:"Return fan", noAcc:true, desc:"Return / exhaust fan in the upper deck. Blow-through: at the return-air inlet, ahead of the exhaust filters / heat recovery; it moves all the return air and its heat warms the air going to the mixing box and the heat recovery. Draw-through: at the exhaust end, after the exhaust filters / heat recovery; it moves only the exhaust air and its heat leaves with it (the recirculated air then reaches the mixing box through the return duct, so check the supply fan's external pressure covers that duct). Its section length is listed for the upper deck; the AHU length follows the supply deck.",
    f:[{id:"rfType",l:"Fan type",sel:[["array","Plug-fan array (fan wall)"],["plug","Plug fan (single, direct drive)"],["cent","Centrifugal fan, belt drive"]],v:"array"},{id:"rfPos",l:"Position",sel:[["blow","Blow-through"],["draw","Draw-through"]],v:"blow"},{id:"rfEsp",l:"External static pressure",u:"Pa",v:300},{id:"rfEff",l:"Total efficiency",u:"%",v:55},{id:"rfN",l:"Fans in array (0 = auto)",u:"no.",v:0,when:["rfType","array"]},{id:"rfDrive",l:"Drive",sel:["EC","VFD"],v:"EC"}]}
];
(function buildCards(){
  const grid=$("compGrid"); let html="", g="";
  const fld=f=>{
    const wh=f.when?(Array.isArray(f.when[0])?f.when:[f.when]):null;
    const w=(wh?` data-when="${wh.map(x=>x.join(":")).join(",")}"`:"")+(f.ahuOnly?" data-ahuonly":"")+(f.two?" data-twoonly":"");
    if(f.info) return `<div class="field finfo" id="${f.id}"></div>`;
    if(f.btn) return `<div class="field fbtn"${w}><button class="btn ghost" type="button" id="${f.id}">${esc(f.btn)}</button></div>`;
    if(f.chk) return `<label class="field chkf"${w}><input type="checkbox" id="${f.id}" data-save ${f.v?"checked":""}><span>${esc(f.l)}</span></label>`;
    let ctl;
    if(f.sel) ctl=`<select id="${f.id}" data-save>${f.sel.map(o=>{ const [v,l]=Array.isArray(o)?o:[o,o]; return `<option value="${esc(v)}" ${v===f.v?"selected":""}>${esc(l)}</option>`; }).join("")}</select>`;
    else if(f.t==="text") ctl=`<input id="${f.id}" data-save type="text" value="${esc(f.v||"")}" placeholder="${esc(f.ph||"")}" autocomplete="off">`;
    else ctl=`<input id="${f.id}" data-save type="number" step="any" value="${f.v}"${f.ph?` placeholder="${esc(f.ph)}"`:""}>${f.u?`<span class="u">${esc(f.u)}</span>`:""}`;
    return `<div class="field"${w}><label for="${f.id}">${esc(f.l)}</label><div class="inp">${ctl}</div></div>`;
  };
  COMPS.forEach(c=>{
    if(c.grp!==g){ g=c.grp; html+=`<h3 class="comp-grp">${esc(g)}</h3>`; }
    const fs=[...c.f];
    if(!c.noLen) fs.push({id:c.id+"Len",l:"Section length",u:"mm",v:"",ph:"auto"});
    if(!c.noWt) fs.push({id:c.id+"Wt",l:"Weight",u:"kg",v:"",ph:"auto"});
    if(!c.noAcc) fs.push({id:c.id+"Acc",l:"Access section after",chk:true,v:!!c.acc});
    html+=`<div class="comp ${c.fixed?"fixed":""}" data-comp="${c.id}"${c.recirc?" data-recirc":""}${c.evap?" data-evaponly":""}>
      <label class="comp-h">${c.fixed?`<span class="pill ok">Included</span>`:`<input type="checkbox" id="${c.id}" data-save ${c.def?"checked":""}>`}<span><strong>${esc(c.name)}</strong><small>${esc(c.desc)}</small></span></label>
      <div class="comp-f">${fs.map(fld).join("")}</div>
    </div>`;
  });
  grid.innerHTML=html;
})();

/* ---------- Persistence ---------- */
const KEY="hvac-ahu-v1";
const CTRLS=()=>[...document.querySelectorAll("[data-save]")];
const defaults={}; CTRLS().forEach(el=>defaults[el.id]=el.type==="checkbox"?el.checked:el.value);
let view="config";
const getInputs=()=>{ const o={}; CTRLS().forEach(el=>o[el.id]=el.type==="checkbox"?el.checked:el.value); return o; };
const setInputs=o=>{ CTRLS().forEach(el=>{ if(o[el.id]==null) return; if(el.type==="checkbox") el.checked=!!o[el.id]; else el.value=o[el.id]; }); };
function save(){ try{ syncUnits(); localStorage.setItem(KEY,JSON.stringify({inputs:getInputs(),view})); }catch(e){} }
function load(){ try{ const o=JSON.parse(localStorage.getItem(KEY)||"null"); if(!o) return; if(o.inputs) setInputs(o.inputs); if(o.view) view=o.view; }catch(e){} }

const VIEWS=["config","calc","chart","summary","method"];
function showView(v){ if(!VIEWS.includes(v)) v="config"; view=v;
  document.querySelectorAll(".tab").forEach(b=>b.setAttribute("aria-selected",b.dataset.view===v?"true":"false"));
  VIEWS.forEach(x=>$("view-"+x).classList.toggle("on",x===v)); }
document.querySelectorAll(".tab").forEach(b=>b.addEventListener("click",()=>{ showView(b.dataset.view); try{history.replaceState(null,"","#"+b.dataset.view);}catch(e){} save(); }));
/* each system (and each Evaporator + FFU arrangement) keeps its own configuration: switching saves the one being left and loads the one chosen */
const twoKey=k=>k==="mau"||k==="ffu_both";
const sysKey=()=>$("sys").value==="ffu"?"ffu_"+$("ffuSet").value:$("sys").value;
const keyDef=k=>({mau:AHU_IN_MAU_DEF,ffu_both:FFU_DEF,ffu_ffu:FFU_DEF,ffu_evap:EVAP_DEF})[k];
const metaDef=k=>({mauId:"",mauType:k==="ffu_both"?"E1":"M1",mauQty:"1",mauCfg:"1 × 100 %",mauMode:k==="ffu_both"?"higher":"neutral",upDest:"dn",upFlow:"",upOa:"100"});
function changeSys(apply){
  const from=sysKey();
  if($("unitEdit").value==="mau") switchUnit("ahu");
  const cfg=parseU($("sysCfg").value)||{}; cfg[from]=unitSnap();
  if(twoKey(from)){ cfg[from+"_up"]=parseU($("mauData").value); const m={}; UP_META.forEach(id=>m[id]=$(id).value); cfg[from+"_meta"]=m; }
  apply();
  const to=sysKey(), old=to==="ffu_both"?"ffu":null;
  const snap=cfg[to]||(old&&cfg[old]); if(snap) unitLoad(snap); else if(keyDef(to)) unitLoad(keyDef(to));
  if(twoKey(to)){ $("mauData").value=JSON.stringify(cfg[to+"_up"]||(old&&cfg[old+"_up"])||(to==="ffu_both"?EVAP_DEF:MAU_DEF));
    const m=Object.assign(metaDef(to),cfg[to+"_meta"]||(old&&cfg[old+"_meta"])||{}); UP_META.forEach(id=>{ if(m[id]!=null) $(id).value=m[id]; }); }
  $("sysCfg").value=JSON.stringify(cfg); sysOpen=false;
  update();
}
document.querySelectorAll("[data-sys]").forEach(b=>b.addEventListener("click",()=>{ if(b.dataset.sys!==$("sys").value) changeSys(()=>{ $("sys").value=b.dataset.sys; }); }));
let ffuSetPrev=$("ffuSet").value;
$("ffuSet").addEventListener("change",()=>{ const v=$("ffuSet").value; $("ffuSet").value=ffuSetPrev; changeSys(()=>{ $("ffuSet").value=v; }); ffuSetPrev=v; });
let sysOpen=false;
$("sysMore").addEventListener("click",()=>{ sysOpen=!sysOpen; render(); });
document.querySelectorAll("[data-unit]").forEach(b=>b.addEventListener("click",()=>{ switchUnit(b.dataset.unit); update(); }));

const roomsList=()=>{ try{ const a=JSON.parse($("roomsData").value||"[]"); return Array.isArray(a)?a:[]; }catch(e){ return []; } };
const pumpTagOf=tag=>$("pumpTag").value.trim()||(/AHU/i.test(tag)?tag.replace(/AHU/i,"PU/AHU"):("PU-"+tag));

/* ---------- MAU / PAU + AHU: both units share the component cards; the unit not being edited is kept as a snapshot ---------- */
const UNIT_IDS=()=>[...$("compGrid").querySelectorAll("[data-save]")].map(e=>e.id).concat(["ccT","ccTd","ts","oaMode","oaVal"]);
const unitSnap=()=>{ const o={}; UNIT_IDS().forEach(id=>{ const e=$(id); o[id]=e.type==="checkbox"?e.checked:e.value; }); return o; };
const unitLoad=o=>{ if(!o) return; UNIT_IDS().forEach(id=>{ if(o[id]==null) return; const e=$(id); if(e.type==="checkbox") e.checked=!!o[id]; else e.value=o[id]; }); };
const UNIT_DEF=(()=>{ const o={}; UNIT_IDS().forEach(id=>o[id]=defaults[id]); return o; })();
const MAU_DEF=Object.assign({},UNIT_DEF,{ccT:"12",ccTd:"11.5",ts:"14",cRh:true,cRf:false,cWheel:false,esp:"550",cCcAcc:true,cSfAcc:true});
const AHU_IN_MAU_DEF=Object.assign({},UNIT_DEF,{ccT:"14",ccTd:"11.5",ts:"16",cPre:false,cRf:false,cWheel:false,cDes:false});
const EVAP_DEF=Object.assign({},UNIT_DEF,{ccOn:"no",cEvap:true,cIec:false,cPre:true,cFin:false,cRh:false,cPh:false,cPc:false,cRf:false,cWheel:false,cDes:false,cUv:false,cHum:false,cAtt:false,esp:"200",ts:"28",cCcAcc:false,cSfAcc:false,oaMode:"pct",oaVal:"100"});
const FFU_DEF=Object.assign({},AHU_IN_MAU_DEF,{ccOn:"no",cRh:false,finPos:"fan",finCls:"H14",esp:"150"});
const UP_META=["mauId","mauType","mauQty","mauCfg","mauMode","upDest","upFlow","upOa"];
const isMau=()=>$("sys").value==="mau"||($("sys").value==="ffu"&&$("ffuSet").value==="both");
const isFfu=()=>$("sys").value==="ffu";
const calcSys=()=>{ if($("sysCalc").value) return $("sysCalc").value; const s=$("sys").value; if(s!=="ffu") return s;
  const Q=n("qSa",0); return Q>0&&ahuQoa()>=Q-1e-6?"fa":"recirc"; };
const evapMain=()=>isFfu()&&$("ffuSet").value==="evap";
const UPN=()=>isFfu()?"Evaporator":"MAU / PAU", UPS=()=>isFfu()?"EVAP":"MAU", DNN=()=>evapMain()?"Evaporator":isFfu()?"FFU":"AHU";
const toRoom=()=>isMau()&&$("upDest").value==="room";
/* the evaporative cards apply to the evaporator only: the outdoor-air unit of Evaporator + FFU, or the single unit of "Evaporator only" */
const evapCtx=()=>isFfu()&&($("ctxKind").value==="up"||($("ctxKind").value===""&&evapMain()));
const parseU=v=>{ try{ const o=JSON.parse(v||"null"); return o&&typeof o==="object"?o:null; }catch(e){ return null; } };
const unitDef=u=>u==="mau"?(isFfu()?EVAP_DEF:MAU_DEF):(keyDef(sysKey())||UNIT_DEF);
const unitIn=u=>$("unitEdit").value===u?unitSnap():(parseU($(u+"Data").value)||unitDef(u));
function switchUnit(u){ const cur=$("unitEdit").value; if(u===cur) return;
  $(cur+"Data").value=JSON.stringify(unitSnap()); unitLoad(parseU($(u+"Data").value)||unitDef(u)); $("unitEdit").value=u; }
const syncUnits=()=>{ if(isMau()) $($("unitEdit").value+"Data").value=JSON.stringify(unitSnap()); };
function withInputs(map,fn){ const saved=[];
  for(const id in map){ const e=$(id); if(!e) continue; saved.push([e,e.type==="checkbox"?e.checked:e.value]); if(e.type==="checkbox") e.checked=!!map[id]; else e.value=map[id]; }
  try{ return fn(); } finally{ for(let i=saved.length-1;i>=0;i--){ const [e,v]=saved[i]; if(e.type==="checkbox") e.checked=v; else e.value=v; } } }
const mauTag=()=>{ const id=$("ahuId").value.trim(), up=isFfu()?"EVAP":"MAU"; return $("mauId").value.trim()||(/AHU|FFU/i.test(id)?id.replace(/AHU|FFU/i,up):up+"-"+id); };
const retRef=()=>n("roomT",0)+n("retRise",0);
const ahuQoa=()=>{ const Q=n("qSa",0), u=isMau()&&$("unitEdit").value==="mau"?unitIn("ahu"):null, md=u?u.oaMode:$("oaMode").value, v=parseFloat(u?u.oaVal:$("oaVal").value)||0; return md==="pct"?Q*v/100:v; };
let lastMauOv=null, lastPMu=null;
const upQ=()=>$("upDest").value==="room"?n("upFlow",0):ahuQoa(), upOaPct=()=>Math.min(100,Math.max(0,n("upOa",100)));
const mauOv=()=>({rhQmin:"-1",sysCalc:upOaPct()>=100?"fa":"recirc",oaMode:"pct",oaVal:String(upOaPct()),ctxKind:"up",upRefT:String(retRef()),...($("mauMode").value==="neutral"?{ts:String(Math.round(retRef()*10)/10)}:{}), qSa:String(upQ()), oaSrc:"outdoor", ahuId:mauTag(), ahuType:$("mauType").value, qty:$("mauQty").value, pumpTag:""});
const ahuOv=()=>{ const Q=n("qSa",0), fa=Q>0&&ahuQoa()>=Q-1e-6; return Object.assign({sysCalc:fa?"fa":"recirc",ctxKind:"down"}, toRoom()?{oaSrc:"outdoor"}:(lastMauOv||{})); };
const ctxAhu=fn=>isMau()?withInputs(Object.assign({},unitIn("ahu"),ahuOv()),fn):fn();
const ctxMau=fn=>withInputs(Object.assign({},unitIn("mau"),mauOv()),fn);
function calcAll(){
  if(!isMau()){ lastMauOv=null; return {R:calc(),RM:null}; }
  if(!toRoom()&&!(ahuQoa()>0)) return {R:{err:`Enter the ${DNN()} outdoor airflow: the ${UPN()} supplies it.`},RM:null};
  if(toRoom()&&!(n("upFlow",0)>0)) return {R:{err:`Enter the ${UPN()} supply airflow (it supplies the room directly).`},RM:null};
  lastMauOv=null;
  const RM=ctxMau(calc);
  if(RM.err) return {R:{err:UPN()+": "+RM.err},RM};
  lastMauOv=toRoom()?null:{oaSrc:"mau", oaDb:String(RM.S.t), oaWb:String(wetbulb(RM.S.t,RM.S.W,RM.p))};
  const R=ctxAhu(calc); if(!R.err) R.mau=RM;
  return {R,RM};
}

/* ---------- Configuration flags and section layout (shared by the calculation, the diagram and the schedules) ---------- */
function flags(){
  const fa=calcSys()==="fa", noOa=!fa&&!(n("oaVal",0)>0);
  const c={pre:chk("cPre"),fin:chk("cFin"),wheel:chk("cWheel"),plate:chk("cPlate"),ra:chk("cRa"),hp:chk("cHp"),des:chk("cDes"),ph:chk("cPh"),pc:chk("cPc"),rh:chk("cRh"),hum:chk("cHum"),uv:chk("cUv"),att:chk("cAtt"),rf:chk("cRf")};
  const raOa=c.ra&&$("raPos").value==="oa", hpOa=c.hp&&$("hpPos").value==="oa", desOa=c.des&&$("desPos").value==="oa", desCc=c.des&&$("desPos").value==="cc", desPc=c.des&&$("desPos").value==="pc", noCc=$("ccOn").value==="no"&&($("ctxKind").value!==""||isFfu());
  const ev=evapCtx(); c.dec=ev&&chk("cEvap"); c.iec=ev&&chk("cIec");
  return {fa,noOa,mixF:!fa&&!noOa&&$("mixPos").value==="filter",c,raOa,raWrap:c.ra&&!raOa,hpOa,hpWrap:c.hp&&!hpOa,desOa,desMix:c.des&&$("desPos").value==="mix",desCc,desPc,noCc,dpc:desCc&&$("dpc").value==="yes",dpcDx:$("dpcType").value==="dx",
    blow:$("sfPos").value==="blow", finFan:c.fin&&$("finPos").value==="fan", pre2:c.pre&&$("pre2Cls").value!=="—",
    mixD:!fa&&!noOa&&$("mixDamp").value==="yes", dx:!noCc&&$("ccType").value==="dx", wOaF:c.wheel&&$("wOaF").value!=="—",
    dHeat:c.des&&$("desHeat").value==="yes", dRf:c.des?[$("desRf1").value,$("desRf2").value].filter(v=>v!=="—"):[],
    wRf:c.wheel?[$("wRf1").value,$("wRf2").value].filter(v=>v!=="—"):[],
    ...deckOf(fa,c,raOa,hpOa)};
}
/* a return / exhaust deck above the supply deck is needed for a return fan and energy recovery; a desiccant wheel adds its own reactivation deck below */
function deckOf(fa,c,raOa,hpOa){
  const need=c.rf||c.wheel||c.plate||raOa||hpOa, mode=$("decks").value;
  const top=mode==="double"?true:need;
  return {top, react:c.des, deckForced:mode==="single"&&need};
}
const preLabel=F=>`${$("preCls").value}${F.pre2?"+"+$("pre2Cls").value:""}`;
const fin2=()=>$("fin2Cls").value!=="—", finLabel=()=>`${$("finCls").value}${fin2()?"+"+$("fin2Cls").value:""}`;
function buildLayout(F,d){
  d=d||{Ho:2,fanLen:1.2,humLen:1.0};
  const L=[], c=F.c;
  const add=(k,lbl,cid,len,o)=>{ L.push(Object.assign({k,lbl,cid,len,name:lbl},o||{})); };
  const acc=cid=>{ if(chk(cid+"Acc")) add("acc","Access",null,n("accLen",600)/1000,{name:"Access section"}); };
  add("oa","",null,n("inLen",600)/1000,{name:F.noOa?"Return-air inlet plenum":"Inlet plenum"});
  const mixAt=()=>{ add("mix","Mixing box","cMix",0.9,{span:1}); add("pt","M",null,0); acc("cMix"); };
  const oaSide=c.wheel||c.plate||F.raOa||F.hpOa||F.desOa;
  if(F.mixF&&!oaSide) mixAt();
  if(c.pre&&!(F.mixF&&oaSide)){ add(F.pre2?"filter2":"filter",preLabel(F),"cPre",F.pre2?0.9:0.3,{name:F.noOa?"Pre-filter (return-air inlet)":F.mixF?"Pre-filter (after the mixing box)":"Pre-filter (outdoor-air inlet)"}); acc("cPre"); }
  if(F.wOaF) add($("wOaF").value.includes("F7")?"filter2":"filter",$("wOaF").value.replace(/\s/g,""),null,$("wOaF").value.includes("F7")?0.9:0.3,{name:"OA filter (wheel)"});
  if(c.wheel){ add("wheel","HR wheel","cWheel",0.7,{span:1});
    if(F.wRf.length) add("rfilt",F.wRf.slice().reverse().join("+"),null,F.wRf.length>1?0.9:0.3,{name:"Exhaust filters (return deck; stage 1 first in the exhaust direction)",stages:F.wRf.length});
    acc("cWheel"); }
  if(c.plate){ add("plate","Plate HX","cPlate",Math.max(1.2,d.Ho*0.8),{span:1}); acc("cPlate"); }
  if(F.raOa){ add("racoil","Run-around","cRa",0.4,{span:1}); acc("cRa"); }
  if(F.hpOa){ add("hpipe","Heat pipe","cHp",0.5,{span:1}); acc("cHp"); }
  const desTop=()=>{ if(F.dHeat) add("dheat","Heater",null,0.4,{name:"Reactivation heater (reactivation deck)",deck:"bot"});
    if(F.dRf.length) add("rfilt",F.dRf.join("+"),null,F.dRf.length>1?0.9:0.3,{name:"Reactivation filters (reactivation deck)",stages:F.dRf.length,deck:"bot"});
    add("rfan","Fan",null,0.6,{name:"Reactivation fan (reactivation deck)",deck:"bot"}); };
  if(F.desOa){ add("des","Desiccant","cDes",1.0,{span:1}); desTop(); acc("cDes"); }
  if(!F.noOa&&oaSide) add("pt","OA'",null,0);
  if(F.mixF&&oaSide){ mixAt(); if(c.pre){ add(F.pre2?"filter2":"filter",preLabel(F),"cPre",F.pre2?0.9:0.3,{name:"Pre-filter (after the mixing box)"}); acc("cPre"); } }
  if(!F.fa&&!F.noOa&&!F.mixF) mixAt();
  if(F.desMix){ add("des","Desiccant","cDes",1.0,{span:1}); desTop(); acc("cDes"); }
  const fin=()=>{ add(fin2()?"filter2":"filter",finLabel(),"cFin",fin2()?1.1:0.6,{name:"Final filter"}); acc("cFin"); };
  const fanUv=()=>{ add("fan","Supply fan","cSf",d.fanLen); acc("cSf"); if(c.uv){ add("uv","UV-C","cUv",0.3,{name:"UV-C lamp"}); acc("cUv"); } };
  if(c.fin&&!F.finFan) fin();
  if(F.blow){ fanUv(); if(F.finFan) fin(); }
  if(c.ph){ add("hcoil","Preheat","cPh",0.4,{name:"Preheat coil"}); acc("cPh"); }
  if(F.hpWrap) add("wrapA","Heat pipe","cHp",0.4,{name:"Heat pipe pre-cool"});
  if(F.raWrap) add("wrapA","Run-around","cRa",0.4,{name:"Run-around pre-cool"});
  if(c.iec){ add("iec","IEC","cIec",1.2,{name:"Indirect evaporative stage"}); add("pt","I",null,0); acc("cIec"); }
  if(c.dec){ const dm=$("evMedia").value, dl=dm==="rand"?0.05:parseInt(dm.slice(1))/1000;
    add("evap","Evap. media","cEvap",0.5+dl,{name:"Direct evaporative media + sump"}); if($("evElim").value==="yes") add("filter","Eliminator",null,0.25,{name:"Mist eliminator"});
    add("pt","E",null,0); acc("cEvap"); }
  if(!c.iec&&!c.dec) add("pt","CI",null,0);
  if(c.pc){ add("ccoil","Pre-cool coil","cPc",0.9,{name:"Pre-cooling coil + drain"}); add("pt","C1",null,0); acc("cPc"); }
  if(F.desPc){ add("des","Desiccant","cDes",1.0,{span:1}); desTop(); add("pt","D",null,0); acc("cDes"); }
  if(!F.noCc){ add("ccoil",F.dx?"DX coil":"Cooling coil","cCc",1.1,{name:(F.dx?"DX":"Cooling")+" coil + drain"});
    add("pt","C",null,0); acc("cCc"); }
  if(F.desCc){ add("des","Desiccant","cDes",1.0,{span:1}); desTop(); add("pt","D",null,0); acc("cDes"); }
  if(F.dpc){ add("ccoil",F.dpcDx?"Post-cool DX":"Post-cool",null,0.7,{name:"Post-cooling coil"+(F.dpcDx?" (DX)":"")}); add("pt","C2",null,0); }
  if(F.raWrap) add("wrapB","Run-around","cRa",0.4,{name:"Run-around reheat"});
  if(F.hpWrap) add("wrapB","Heat pipe","cHp",0.4,{name:"Heat pipe reheat"});
  if(F.raWrap) acc("cRa"); if(F.hpWrap) acc("cHp");
  if(c.rh){ add("hcoil","Reheat","cRh",0.4,{name:"Reheat coil"}); acc("cRh"); }
  if(c.hum){ add("hum","Humidifier","cHum",d.humLen); acc("cHum"); }
  if(!F.blow) fanUv();
  if(!F.blow&&F.finFan) fin();
  if(c.att){ add("att","Attenuator","cAtt",0.9,{name:"Sound attenuator"}); acc("cAtt"); }
  add("sa","",null,n("outLen",500)/1000,{name:"Discharge plenum"});
  L.forEach(s=>{ if(s.cid&&s.k!=="acc"){ const v=n(s.cid+"Len",0); if(v>0){ s.len=v/1000; s.user=true; } } });
  return L;
}

/* ---------- Calculation ---------- */
/* ADP of a wet coil from its process line E→L. When the entering air is near saturation (e.g. after a pre-cooling coil)
   the line can run below the saturation curve and never meet it; the coil still dehumidifies and its surface only has
   to be just below the leaving dew point, which is then used as an estimate (est: true). No dehumidification → NaN. */
function adpLine(ti,Wi,to,Wo,p){
  if(!(Wi-Wo>1e-6&&ti>to)) return {adp:NaN,est:false};
  const sl=(Wi-Wo)/(ti-to), f=t=>(Wo+sl*(t-to))-Wsat(t,p);
  if(f(to)<0){ let hi=to; for(let t=to;t>=-30;t-=0.1){ if(f(t)>=0) return {adp:bisect(f,t,hi),est:false}; hi=t; } }
  return {adp:tdewFromW(Wo,p),est:true};
}
function calc(){
  const p=pressure(n("alt",0)), F=flags(), c=F.c, fa=F.fa, sys=calcSys();
  const Q=n("qSa",0); if(!(Q>0)) return {err:"Enter a supply airflow greater than 0."};
  const qOa=fa?Q:($("oaMode").value==="pct"?Q*n("oaVal",0)/100:n("oaVal",0));
  if(qOa<0||qOa>Q+1e-9) return {err:"Outdoor airflow must be between 0 and the supply airflow."};
  const leak=Math.max(0,n("leak",0)); if(leak>=Q) return {err:"Room leakage must be smaller than the supply airflow."};
  const qRet=Q-leak, qRel=fa?qRet:Math.max(0,qRet-(Q-qOa));
  const oaDb=n("oaDb"), oaWb=n("oaWb"); if(oaWb>oaDb) return {err:"Outdoor (or MAU) wet bulb cannot exceed its dry bulb."};
  const OA={t:oaDb, W:WfromWB(oaDb,oaWb,p)}; if(!(OA.W>0)) return {err:"Outdoor wet bulb is too low for the dry bulb entered."};
  const roomT=n("roomT"), roomRH=Math.min(100,Math.max(1,n("roomRH",50))), Wroom=WfromRH(roomT,roomRH,p), tdRoom=tdewFromW(Wroom,p);
  const ccT=n("ccT"), ccTd=n("ccTd"), Ts=n("ts");
  if(ccTd>ccT+1e-9) return {err:"Cooling coil leaving dew point cannot be above the leaving dry bulb."};
  const Wt=WfromTd(ccTd,p);
  const {raOa,raWrap,hpOa,hpWrap,desOa,desMix,blow,dx}=F;
  const notes=[], duties=[], pts=[], lines=[];
  const st=(code,desc,s,col)=>{ const o={code,desc,t:s.t,W:s.W,col}; pts.push(o); return o; };

  /* pressure drops (supply side) */
  const pd=[]; const addPd=(k,v)=>{ if(v>0) pd.push([k,v]); };
  addPd("Casing, inlet & outlet",n("casePd",0));
  if(F.wOaF) addPd(`OA filter ${$("wOaF").value} (wheel)`,n("wOaPd",0));
  if(c.wheel) addPd("Heat recovery wheel",n("wheelPd",0));
  if(c.plate) addPd("Plate HX",n("platePd",0));
  if(raOa) addPd("Run-around coil",n("raPd",0));
  if(hpOa) addPd("Heat pipe",n("hpPd",0));
  if(c.des) addPd("Desiccant wheel",n("desPd",0));
  if(!fa&&!F.noOa) addPd(F.mixD?"Mixing box & dampers":"Mixing box",n("mixPd",0));
  if(c.pre){ addPd(`Pre-filter ${$("preCls").value}`,n("prePd",0)); if(F.pre2) addPd(`Pre-filter ${$("pre2Cls").value}`,n("pre2Pd",0)); }
  if(c.fin){ addPd(`Final filter ${$("finCls").value}${F.finFan?" (after fan)":""}`,n("finPd",0)); if(fin2()) addPd(`Final filter ${$("fin2Cls").value}${F.finFan?" (after fan)":""}`,n("fin2Pd",0)); }
  if(c.ph) addPd("Preheat coil",n("phPd",0));
  if(c.iec) addPd("Indirect evaporative stage (supply side)",n("iecPd",0));
  if(c.dec){ addPd("Direct evaporative media",n("evPd",0)); if($("evElim").value==="yes") addPd("Mist eliminator",n("evElimPd",0)); }
  if(F.dpc) addPd("Post-cooling coil",n("dpcPd",0));
  if(raWrap) addPd("Run-around coils (2)",2*n("raPd",0));
  if(hpWrap) addPd("Heat pipe sections (2)",2*n("hpPd",0));
  if(c.pc) addPd(`Pre-cooling coil ${$("pcType").value==="dx"?"DX ":""}(wet)`,n("pcPd",0));
  if(!F.noCc) addPd(dx?"DX coil (wet)":"Cooling coil (wet)",n("ccPd",0));
  if(c.rh) addPd("Reheat coil",n("rhPd",0));
  if(c.hum) addPd("Humidifier",n("humPd",0));
  if(c.att) addPd("Sound attenuator",n("attPd",0));
  const internal=pd.reduce((a,b)=>a+b[1],0), esp=n("esp",0), tsp=esp+internal;
  /* belt-driven centrifugal: 5 % belt / bearing loss on top of the fan total efficiency */
  const sfType=$("sfType").value, sfEff=Math.max(5,n("sfEff",60))/100*(sfType==="cent"?0.95:1), sfP=Q/3600*tsp/sfEff/1000;
  const sfN=sfType!=="array"?1:n("sfN",0)>0?Math.round(n("sfN",0)):Math.max(1,Math.ceil(Q/8000));
  const sfMotor=motorFor(sfP/sfN*(1+n("margin",15)/100)), sfInst=sfN*sfMotor;

  /* return / exhaust side */
  const R0={t:roomT+n("retRise",0), W:Wroom};
  /* m³/h → dry-air mass flow: standard air (1.23 = ρ·c_p, the same as the dew point tool, so the same airflow carries the
     same sensible load in both tools) or the actual specific volume of each stream */
  const stdB=$("airBasis").value!=="act", mOf=(q,s)=>stdB?q/3600*1.23/cpm(s.W):q/3600/vol(s.t,s.W,p);
  /* design loads of the linked rooms (dew point tool), scaled to this unit's airflow */
  const dsgL=(()=>{ const rms=roomsList(); if(!rms.length||$("ctxKind").value==="up") return null; const dew=readShared("dew"); let qs=0,ql=0,mw=0,fl=0,ok=true;
    rms.forEach(r=>{ let d=r; if(!isFinite(d.qs)){ const c=dew.filter(x=>x.id===r.id); d=c.find(x=>isFinite(r.flow)&&Math.abs(x.flow-r.flow)<1)||c.find(x=>x.rec)||c[0]||{}; }
      if(isFinite(d.qs)&&isFinite(d.mw)){ qs+=d.qs; ql+=isFinite(d.ql)?d.ql:d.mw/3600*2501; mw+=d.mw; fl+=isFinite(r.flow)?r.flow:(d.flow||0); } else ok=false; });
    if(!ok||!(fl>0)) return null; const k=Q/fl; return {qs:qs*k,ql:ql*k,mw:mw*k}; })();
  const mRet=mOf(qRet,R0);
  let rf=null, R={...R0};
  if(c.rf){
    const rpd=[]; if(c.wheel) rpd.push(n("wheelPd",0),n("wRfPd",0)); if(c.plate) rpd.push(n("platePd",0)); if(raOa) rpd.push(n("raPd",0)); if(hpOa) rpd.push(n("hpPd",0));
    const rType=$("rfType").value, rInt=50+rpd.reduce((a,b)=>a+b,0), rTsp=n("rfEsp",0)+rInt, rEff=Math.max(5,n("rfEff",55))/100*(rType==="cent"?0.95:1);
    const rDraw=$("rfPos").value==="draw", qF=rDraw?qRel:qRet; /* draw-through: exhaust air only */
    const P=qF/3600*rTsp/rEff/1000, N=rType!=="array"?1:n("rfN",0)>0?Math.round(n("rfN",0)):Math.max(1,Math.ceil(Math.max(qF,1)/8000));
    const motor=motorFor(P/N*(1+n("margin",15)/100));
    rf={q:qF,esp:n("rfEsp",0),internal:rInt,tsp:rTsp,P,N,motor,inst:N*motor,drive:$("rfDrive").value,type:rType,pos:rDraw?"draw":"blow",
      dT:rDraw?(qF>0?P/(mOf(qF,R0)*cpm(R0.W)):0):(mRet>0?P/(mRet*cpm(R.W)):0)};
    if(!rDraw&&mRet>0) R.t+=rf.dT;
    if(rDraw&&!(qF>0)) notes.push(["warn","Return fan has no air","The return fan is draw-through (exhaust end) but there is no exhaust air through the AHU; choose blow-through or remove the return fan."]);
  }
  st("OA",$("oaSrc").value==="mau"?`Outdoor air (${UPS()} leaving)`:"Outdoor air",OA,"var(--c-plenum)");
  st("R","Return air"+(c.rf&&rf&&rf.pos==="blow"?" (after return fan)":""),R,"var(--c-room)");

  /* outdoor-air stream: energy recovery and desiccant */
  let o={...OA};
  const mOa=mOf(qOa,OA);
  const e={...R}; const mEx=mOf(qRel,R);
  const hrDevs=[];
  if(c.wheel) hrDevs.push({nm:"Heat recovery wheel",code:"HRW",es:n("wheelEs",0)/100,el:n("wheelEl",0)/100,pd:n("wheelPd",0),kw:n("wheelKw",0)});
  if(c.plate) hrDevs.push({nm:"Plate HX / heat recovery coil",code:"PHE",es:n("plateE",0)/100,el:0,pd:n("platePd",0),kw:0});
  if(raOa) hrDevs.push({nm:"Run-around coil",code:"RAC",es:n("raE",0)/100,el:0,pd:n("raPd",0),kw:n("raPump",0)});
  if(hpOa) hrDevs.push({nm:"Heat pipe",code:"HP",es:n("hpE",0)/100,el:0,pd:n("hpPd",0),kw:0});
  let hrKw=0; const hrNames=[], hrDetail=[];
  hrDevs.forEach(dv=>{ const nm=dv.nm, es=dv.es, el=dv.el;
    const det={...dv,pos:"oa",qS:qOa,qE:qRel,tin:o.t,tout:o.t,q:0,note:""}; hrDetail.push(det);
    if(!(mOa>0)||!(mEx>0)){ det.note="No exhaust air through the AHU"; notes.push(["warn",`${nm} has no exhaust air`,`There is no relief/exhaust air through the AHU (outdoor air ≤ room leakage), so the ${nm.toLowerCase()} cannot recover energy.`]); duties.push([nm,0,"No exhaust air",0]); return; }
    const mMin=Math.min(mOa,mEx), cO=mOa*cpm(o.W), cE=mEx*cpm(e.W), cMin=Math.min(cO,cE);
    const Qs=es*cMin*(o.t-e.t), dW=el*mMin/mOa*(o.W-e.W);
    const o2={t:o.t-Qs/cO, W:o.W-dW};
    if(enth(o2.t,o2.W)>enth(o.t,o.W)-1e-6){ det.note="Bypassed in the cooling design case"; notes.push(["warn",`${nm} bypassed`,`Exhaust air is warmer or more humid than the outdoor air (${fmt(o.t)} °C), so recovery would add load; the device is taken as bypassed for this design case.`]); duties.push([nm,0,"Bypassed (no benefit in cooling)",0]); return; }
    const q=mOa*(enth(o.t,o.W)-enth(o2.t,o2.W)); hrKw+=q; hrNames.push(nm);
    e.t+=Qs/cE; e.W+=dW*mOa/mEx;
    det.tout=o2.t; det.q=q;
    if(o2.t<tdewFromW(o2.W,p)) notes.push(["warn",`Condensation in the ${nm.toLowerCase()}`,"The outdoor air is cooled below its dew point; provide a drain pan."]);
    duties.push([nm,q,`OA ${fmt(o.t)} → ${fmt(o2.t)} °C${dW>0?`, W −${fmt(dW*1000,2)} g/kg`:""}; exhaust leaves at ${fmt(e.t)} °C`,0]);
    o=o2;
  });
  if(c.wheel&&!F.wOaF&&!c.pre) notes.push(["warn","Outdoor air enters the wheel unfiltered","Tick the pre-filter (it sits at the outdoor-air inlet) or select an outdoor-air filter before the wheel to keep the wheel media clean."]);
  let des=null;
  /* desiccant leaving dew point. Auto: the supply must hold W_supply = W_room − moisture load ÷ dry-air flow (linked rooms'
     design moisture load; without linked rooms, the cooling coil leaving dew point). A wheel on the outdoor air only has to dry
     it so far that the mix with the return air reaches that W. */
  const mAll=mOa+(fa?0:mOf(Q-qOa,R)), desAuto=c.des&&$("desMode").value!=="set";
  const Wneed=dsgL?Wroom-dsgL.mw/(mAll*3600):Wt, WneedSrc=dsgL?`room moisture load ${fmt(dsgL.mw,1)} kg/h: ${fmt(Wroom*1000,2)} − ${fmt(dsgL.mw,1)} ÷ ${fmt(mAll*3600,0)} kg/h dry air = ${fmt(Wneed*1000,2)} g/kg`:`coil leaving dew point ${fmt(ccTd)} °C (no linked room loads)`;
  let WdSet=desAuto?Wneed:WfromTd(n("desTd",8),p);
  let desClamp=false;
  if(desAuto&&desOa&&!fa&&mOa>0){ WdSet=(mAll*Wneed-(mAll-mOa)*R.W)/mOa; if(!(WdSet>0.0002)){ desClamp=true; notes.push(["bad","Desiccant on the outdoor air cannot reach the room humidity",`Even bone-dry outdoor air mixed with ${fmt(R.W*1000,2)} g/kg return air cannot give ${fmt(Wneed*1000,2)} g/kg; move the wheel after the mixing box.`]); WdSet=0.0002; } }
  const tdSet=tdewFromW(WdSet,p);
  const desiccant=(s,m,where,flow)=>{
    const Wd=WdSet, type=$("desReact").value;
    if(s.W<=Wd){ notes.push(["warn","Desiccant wheel removes no moisture",`The air entering the desiccant (${where}) is already drier than the ${desAuto?"required":"set"} dew point of ${fmt(tdSet)} °C.`]); duties.push(["Desiccant wheel",0,"No moisture removed",0]);
      des={kgh:0,react:0,type,dW:0,tin:s.t,tout:s.t,flow}; return s; }
    const dW=s.W-Wd, out={t:s.t+1.1*dW*2501/cpm(Wd), W:Wd};
    const react=n("desFac",1.4)*m*dW*2501;
    des={kgh:m*dW*3600, react, type, dW, tin:s.t, tout:out.t, flow};
    duties.push(["Desiccant wheel",react,`Removes ${fmt(m*dW*3600,1)} kg/h; air ${fmt(s.t)} → ${fmt(out.t)} °C, dew point ${fmt(tdewFromW(s.W,p))} → ${fmt(tdSet)} °C${desAuto?" (auto)":""}; reactivation ${type.toLowerCase()}`,0]);
    return out;
  };
  if(desOa&&hrDevs.length) st("OH","Outdoor air after energy recovery",o,"var(--c-plenum)");
  if(desOa&&mOa>0) o=desiccant(o,mOa,"outdoor air",qOa);
  if(desAuto&&!desClamp) notes.push(["ok","Desiccant leaving dew point (auto)",`${fmt(tdSet)} °C (${fmt(WdSet*1000,2)} g/kg)${desOa&&!fa?" on the outdoor air, so that the mixed air reaches":" ="} the required supply ${fmt(Wneed*1000,2)} g/kg, from the ${WneedSrc}. Choose “Entered” in the desiccant wheel settings to set it by hand.`]);
  if(hrDevs.length||desOa) st("OA'",desOa?"Outdoor air after desiccant wheel":hrNames.length?"Outdoor air after energy recovery":"Outdoor air after energy recovery (bypassed)",o,"var(--c-plenum)");

  /* mixing */
  let m, M;
  if(fa){ m=mOa; M={...o}; }
  else{
    const mRa=mOf(Q-qOa,R); m=mOa+mRa;
    const W=(mOa*o.W+mRa*R.W)/m, h=(mOa*enth(o.t,o.W)+mRa*enth(R.t,R.W))/m;
    M={t:tFromH(h,W), W};
    st("M","Mixed air",M,"var(--ink)");
    lines.push(["OA'","M"],["R","M"]);
  }
  if(desMix){ M=desiccant(M,m,"mixed air",Q); st("D","After desiccant wheel",M,"var(--c-plenum)"); }
  const dTfan=sfP/(m*cpm(M.W));
  let x={...M};
  if(blow){ x.t+=dTfan; st("F","After supply fan (blow-through)",x,"var(--c-supply)"); }
  let ph=null;
  if(c.ph){
    const tgt=n("phT",18), tin=x.t;
    if(x.t<tgt){ const q=m*cpm(x.W)*(tgt-x.t); duties.push(["Preheat coil",q,`${fmt(x.t)} → ${fmt(tgt)} °C · ${$("phType").value}`,n("phPd",0)]); x.t=tgt; st("P","After preheat coil",x,"#c0392b"); ph={q,tin,tout:tgt}; }
    else { duties.push(["Preheat coil",0,`Not needed in this case (air already ${fmt(x.t)} °C ≥ ${fmt(tgt)} °C)`,n("phPd",0)]); ph={q:0,tin,tout:tin}; st("P","After preheat coil (no load)",x,"#c0392b"); }
  }
  /* wrap-around pre-cool */
  let wrapQ=0; const wrapNames=[], wrapDet=[];
  [[hpWrap,"Heat pipe","HP",n("hpE",0)/100,n("hpPd",0),0],[raWrap,"Run-around coil","RAC",n("raE",0)/100,n("raPd",0),n("raPump",0)]].forEach(([on,nm,code,eps,pdx,kw])=>{
    if(!on) return;
    const td=tdewFromW(x.W,p), tNew=Math.max(x.t-eps*(x.t-ccT),Math.min(x.t,td));
    const q=m*cpm(x.W)*(x.t-tNew); wrapQ+=q; wrapNames.push(nm);
    wrapDet.push({nm,code,pos:"wrap",es:eps,el:0,pd:pdx,kw,qS:Q,qE:NaN,tin:x.t,tout:tNew,q,note:"Wrap-around: pre-cools before and reheats after the cooling coil"});
    x.t=tNew;
  });
  if(wrapQ>0) st("PC","After wrap-around pre-cool",x,"#2e8b57");
  /* evaporative cooling, ASHRAE HVAC S&E 2020 Ch. 41.
     IEC (Eq. 2): t2 = t1 − WBDE·(t1 − t's,secondary), humidity unchanged; the secondary side evaporates q / h_fg.
     Direct media (Eq. 1): t2 = t1 − ε·(t1 − t's), along the entering wet bulb (adiabatic), W from the wet bulb (Fundamentals Ch. 1 Eq. 33). */
  let iec=null, evap=null;
  if(c.iec){
    const t1=x.t, eff=Math.min(95,Math.max(0,n("iecEff",70)))/100, sec=$("iecSec").value;
    const sT=sec==="ra"?roomT+n("retRise",0):OA.t, sW=sec==="ra"?Wroom:OA.W, tsSec=wetbulb(sT,sW,p);
    const t2=t1>tsSec?t1-eff*(t1-tsSec):t1, q=m*cpm(x.W)*(t1-t2), ev=q/2450*3600, bl=ev*Math.max(0,n("iecBleed",50))/100;
    const qSec=Q*Math.max(0,n("iecSecQ",100))/100, secFan=qSec/3600*Math.max(0,n("iecSecPd",250))/1000/0.55;
    iec={t1,t2,tsSec,eff,q,ev,bl,make:ev+bl,qSec,secFan,sec};
    x={t:t2,W:x.W}; st("I","After indirect evaporative stage",x,"var(--c-coil)");
    duties.push(["Indirect evaporative stage (IEC)",q,`Sensible ${fmt(t1)} → ${fmt(t2)} °C · WBDE ${fmt(eff*100,0)} % on the ${sec==="ra"?"return":"outdoor"} air wet bulb ${fmt(tsSec)} °C · secondary ${fmt(qSec,0)} m³/h · water ${fmt(ev+bl,1)} L/h`,n("iecPd",0)]);
    if(t1<=tsSec+0.05) notes.push(["warn","IEC gives no cooling",`The secondary air wet bulb ${fmt(tsSec)} °C is not below the primary air ${fmt(t1)} °C.`]);
    if(eff<0.6||eff>0.8) notes.push(["warn","IEC efficiency outside the usual range",`WBDE ${fmt(eff*100,0)} %; ASHRAE S&E 2020 Ch. 41 gives 60–80 % for packaged IEC heat exchangers.`]);
  }
  if(c.dec){
    const t1=x.t, W1=x.W, tw=wetbulb(t1,W1,p), eff=Math.min(100,Math.max(0,n("evEff",85)))/100, t2=t1-eff*(t1-tw), W2=WfromWB(t2,tw,p);
    const ev=Math.max(0,m*(W2-W1)*3600), rec=$("evWater").value==="recirc", bl=rec?ev*Math.max(0,n("evBleed",50))/100:0, qs=m*cpm(W1)*(t1-t2), media=$("evMedia").value;
    evap={t1,W1,tw,t2,W2,eff,ev,bl,make:ev+bl,qs,media,rec,rh2:RHfromW(t2,W2,p)};
    x={t:t2,W:W2}; st("E","After direct evaporative media",x,"var(--c-coil)");
    duties.push(["Direct evaporative media",qs,`Adiabatic ${fmt(t1)} → ${fmt(t2)} °C along WB ${fmt(tw)} °C (ε ${fmt(eff*100,0)} %), leaving ${fmt(evap.rh2,0)} %RH · evaporation ${fmt(ev,1)} L/h${rec?`, bleed ${fmt(bl,1)} L/h, make-up ${fmt(ev+bl,1)} L/h`:" (once-through)"}`,n("evPd",0)]);
    const r=media==="rand";
    if(r?(eff>0.85):(eff<0.7||eff>0.95)) notes.push(["warn","Media saturation efficiency outside the usual range",`ε ${fmt(eff*100,0)} %; ASHRAE S&E 2020 Ch. 41: rigid media 70–95 % depending on depth and velocity, random media about 80 %.`]);
    if(tw>21) notes.push(["warn","Entering wet bulb above about 21 °C",`WB ${fmt(tw)} °C: ASHRAE S&E 2020 Ch. 41 notes that direct evaporative cooling is not applicable for indoor comfort above about 21 °C WB; it suits relief cooling (industrial, greenhouses). Supply ${fmt(t2)} °C at ${fmt(evap.rh2,0)} %RH.`]);
    else notes.push(["ok","Direct evaporative cooling",`${fmt(t1)} → ${fmt(t2)} °C (wet-bulb depression ${fmt(t1-tw)} K × ε ${fmt(eff*100,0)} %).`]);
    if(!fa) notes.push(["warn","Direct evaporative cooler recirculating indoor air","ASHRAE S&E 2020 Ch. 41: direct evaporative coolers should not recirculate indoor air; exhaust should equal the incoming conditioned air."]);
  }
  /* pre-cooling coil (chilled water, in series ahead of the main coil) */
  let pc=null;
  if(c.pc){
    const PI={...x}, tT=n("pcT",18), pe=n("pcEwt",11), pl=n("pcLwt",17), pdx=$("pcType").value==="dx", psst=n("pcSst",10), papp=n("pcApp",3), pref=$("pcRef").value;
    const pcTag=pdx?($("pcCu").value.trim()||(/AHU/i.test($("ahuId").value)?$("ahuId").value.trim().replace(/AHU/i,"ACCU")+"-1":"ACCU-"+$("ahuId").value.trim()+"-1")):"";
    if(!pts.some(q=>q.code==="M"&&Math.abs(q.t-PI.t)<1e-6&&Math.abs(q.W-PI.W)<1e-9)) st("CI","Pre-cooling coil entering",PI,"var(--c-coil)");
    if(PI.t<=tT+1e-9){
      notes.push(["warn","Pre-cooling coil does no work",`Air enters at ${fmt(PI.t)} °C, not above the pre-cool leaving ${fmt(tT)} °C.`]);
      pc={q:0,qs:0,cond:0,tin:PI.t,win:PI.W,tout:PI.t,wout:PI.W,ewt:pe,lwt:pl,flow:0,adp:NaN,twReq:NaN,dx:pdx,sst:psst,sstReq:NaN,ref:pref,cu:pcTag,cuKw:0};
      duties.push([`Pre-cooling coil (${pdx?"DX":"CHW"})`,0,"No load (air already at or below the pre-cool leaving DB)",n("pcPd",0)]);
    } else {
      const Wpc=Math.min(PI.W, tT<tdewFromW(PI.W,p)?WfromRH(tT,95,p):PI.W), PO={t:tT,W:Wpc};
      const q=m*((enth(PI.t,PI.W)-enth(PO.t,PO.W))-(PI.W-PO.W)*4.186*PO.t), qs=m*cpm(PI.W)*(PI.t-PO.t), cd=m*(PI.W-PO.W)*3600;
      const ELp=adpLine(PI.t,PI.W,PO.t,PO.W,p), a=ELp.adp, tw=isFinite(a)?2*a-wetbulb(PO.t,PO.W,p):NaN;
      const flow=!pdx&&pl>pe?q/(4.186*(pl-pe)):NaN, sstReq=isFinite(a)?a-papp:tT-papp-2, cuKw=pdx?q/Math.max(0.5,n("pcEer",3.5)):NaN;
      pc={q,qs,cond:cd,tin:PI.t,win:PI.W,tout:PO.t,wout:PO.W,ewt:pe,lwt:pl,flow,adp:a,adpEst:ELp.est,twReq:tw,dx:pdx,sst:psst,sstReq,ref:pref,cu:pcTag,cuKw};
      st("C1","Pre-cooling coil leaving",PO,"var(--c-coil)");
      duties.push(pdx?["Pre-cooling coil (DX)",q,`Sensible ${fmt(qs)} kW · condensate ${fmt(cd,1)} kg/h · ${pref}, SST ${fmt(psst)} °C · condensing unit input ≈ ${fmt(cuKw,1)} kW${isFinite(a)?` · ADP ${ELp.est?"≈ ":""}${fmt(a)} °C${ELp.est?" (est.)":""}`:" · sensible only"}`,n("pcPd",0)]
        :["Pre-cooling coil (CHW)",q,`Sensible ${fmt(qs)} kW · condensate ${fmt(cd,1)} kg/h · CHW ${fmt(pe)}/${fmt(pl)} °C, ${fmt(flow,2)} L/s${isFinite(a)?` · ADP ${ELp.est?"≈ ":""}${fmt(a)} °C${ELp.est?" (est.)":""}`:" · sensible only"}`,n("pcPd",0)]);
      if(pdx){
        if(psst>sstReq+0.05) notes.unshift(["bad","Pre-cooling SST too high",`The pre-cooling DX coil needs SST ≤ ${fmt(sstReq)} °C (${isFinite(a)?`ADP ${fmt(a)} °C − ${fmt(papp)} K`:`leaving ${fmt(tT)} °C − ${fmt(papp+2)} K`}); design SST ${fmt(psst)} °C.`]);
        else notes.unshift(["ok","Pre-cooling evaporating temperature is adequate",`SST ${fmt(psst)} °C ≤ required ${fmt(sstReq)} °C.`]);
      } else if(isFinite(tw)){
        if(pe>tw+0.05) notes.unshift(["bad","Pre-cooling water too warm",`The pre-cooling coil needs t_w = 2·ADP − t_wb = ${fmt(tw)} °C; design EWT ${fmt(pe)} °C. Raise the pre-cool leaving DB or use colder water.`]);
        else notes.unshift(["ok","Pre-cooling water temperature is adequate",`Pre-cool EWT ${fmt(pe)} °C ≤ required ${fmt(tw)} °C (ADP ${fmt(a)} °C).`]);
      } else if(tT-pe<3) notes.push(["warn","Small approach on the pre-cooling coil",`Leaving air ${fmt(tT)} °C is within 3 K of the ${fmt(pe)} °C water.`]);
      if(!pdx&&pl>=PI.t) notes.push(["bad","Pre-cooling LWT above the entering air",`LWT ${fmt(pl)} °C ≥ entering air ${fmt(PI.t)} °C.`]);
      if(tT<=ccT) notes.push(["warn","Pre-cool leaving DB is at or below the main coil target",`${fmt(tT)} °C vs main coil ${fmt(ccT)} °C: the main coil has no sensible duty.`]);
      x={...PO};
    }
  }
  /* desiccant between the pre-cooling and the main coil: the main coil then cools the dry, warm air */
  if(F.desPc){ x=desiccant(x,m,c.pc?"pre-cooling coil leaving air":"air entering the cooling coil",Q); st("D","After desiccant wheel",x,"var(--c-plenum)");
    if(!c.pc) notes.push(["warn","No pre-cooling coil ahead of the desiccant","The wheel is set between the pre-cooling and main coils but there is no pre-cooling coil; it sits directly before the main coil."]); }
  /* cooling coil */
  const CI={...x};
  /* desiccant wheel upstream of the cooling coil: when the wheel has already dried the air to (or below) the coil leaving
     dew point, the coil has no latent duty; it only cools the warm, dry air sensibly to the supply temperature
     (less fan heat for a draw-through fan, less any wrap-around reheat) — cooling further to the "coil leaving DB" target
     would only be undone by the reheat coil */
  const desUp=!!(desOa||desMix||F.desPc), wrapDT=wrapQ>0?wrapQ/(m*cpm(CI.W)):0;
  const WtC=desUp&&desAuto?Math.max(Wt,Wneed):Wt; /* auto wheel: the coil need not dry below what the room needs */
  const dryCoil=desUp&&!F.noCc&&CI.W<=WtC+1e-7, tdCI=tdewFromW(CI.W,p);
  const ccLeave=dryCoil?Math.max(Ts-(blow?0:dTfan)-wrapDT,tdCI+1):ccT;
  if(dryCoil) notes.push(["ok","Desiccant wheel does the dehumidification – cooling coil is sensible only",
    `The air reaches the cooling coil at ${fmt(CI.t)} °C, ${fmt(CI.W*1000,2)} g/kg (dew point ${fmt(tdCI)} °C), already at or below the ${WtC>Wt+1e-7?`required supply dew point ${fmt(tdewFromW(WtC,p))} °C`:`coil leaving dew point ${fmt(ccTd)} °C`}. The coil only has to cool this dry air to the supply temperature: ${fmt(CI.t)} → ${fmt(ccLeave)} °C (supply ${fmt(Ts)} °C${blow?"":` − fan heat ${fmt(dTfan,2)} K`}${wrapDT>0?` − wrap-around ${fmt(wrapDT,1)} K`:""}), dry coil, no condensate. The “Cooling coil leaving DB” target (${fmt(ccT)} °C) is not used, so no reheat is needed at design load; cooling to ${fmt(ccT)} °C and reheating would waste about ${fmt(Math.max(0,m*cpm(CI.W)*(ccLeave-ccT)),1)} kW of cooling plus the same reheat.`]);
  else if(desUp&&!F.noCc) notes.push(["warn","Desiccant wheel leaves the air wetter than the coil target",
    `After the wheel the air is at ${fmt(CI.W*1000,2)} g/kg (dew point ${fmt(tdCI)} °C), above the coil leaving dew point ${fmt(ccTd)} °C, so the cooling coil still dehumidifies to ${fmt(ccTd)} °C and reheat follows. Lower the wheel's leaving dew point to ${fmt(ccTd)} °C or below to make the coil sensible only.`]);
  if(!F.noCc&&CI.t<=ccLeave+1e-9) notes.push(["warn","Cooling coil entering air is already at or below the coil target",`Coil entering ${fmt(CI.t)} °C vs target ${fmt(ccLeave)} °C. Check the targets.`]);
  const CO=F.noCc?{...CI}:{t:Math.min(CI.t,ccLeave), W:Math.min(CI.W,WtC)};
  const qTot=m*((enth(CI.t,CI.W)-enth(CO.t,CO.W))-(CI.W-CO.W)*4.186*CO.t), qSens=m*cpm(CI.W)*(CI.t-CO.t), cond=m*(CI.W-CO.W)*3600;
  if(!c.pc&&!pts.some(q=>q.code==="M"&&Math.abs(q.t-CI.t)<1e-6&&Math.abs(q.W-CI.W)<1e-9)) st("CI","Cooling coil entering",CI,"var(--c-coil)");
  if(!F.noCc) st("C","Cooling coil leaving",CO,"var(--c-coil)");
  const EL=adpLine(CI.t,CI.W,CO.t,CO.W,p), adp=EL.adp, adpEst=EL.est;
  let bf=NaN, twReq=NaN;
  if(isFinite(adp)){ bf=adpEst?NaN:(CO.t-adp)/(CI.t-adp); twReq=2*adp-wetbulb(CO.t,CO.W,p); }
  const ewt=n("ewt",7.5), lwt=n("lwt",15), chwFlow=!dx&&!F.noCc&&lwt>ewt?qTot/(4.186*(lwt-ewt)):NaN;
  const sst=n("dxSst",5), dxApp=n("dxApp",3), sstReq=isFinite(adp)?adp-dxApp:NaN, cuKw=dx?qTot/Math.max(0.5,n("dxEer",3)):NaN;
  const adpTxt=isFinite(adp)?(adpEst?` · ADP ≈ ${fmt(adp)} °C (est., leaving dew point)`:` · ADP ${fmt(adp)} °C, BF ${fmt(bf,2)}`):"";
  if(!F.noCc) duties.push(dx?["Cooling coil (DX)",qTot,`Sensible ${fmt(qSens)} kW · condensate ${fmt(cond,1)} kg/h · ${$("dxRef").value}, SST ${fmt(sst)} °C, ${Math.round(n("dxCirc",2))} circuit(s) · condensing unit input ≈ ${fmt(cuKw,1)} kW${adpTxt}`,n("ccPd",0)]
                 :["Cooling coil (CHW)",qTot,`Sensible ${fmt(qSens)} kW · condensate ${fmt(cond,1)} kg/h · CHW ${fmt(ewt)}/${fmt(lwt)} °C, ${fmt(chwFlow,2)} L/s${adpTxt}`,n("ccPd",0)]);
  x={...CO};
  /* desiccant after the cooling coil, then an optional post-cooling coil (sensible) to take out the wheel's heat */
  let dpc=null;
  if(F.desCc){ x=desiccant(x,m,"cooling coil leaving air",Q); st("D","After desiccant wheel",x,"var(--c-plenum)"); }
  if(F.dpc){
    const tT=n("dpcT",14), pdx=F.dpcDx, e1=n("dpcEwt",7), l1=n("dpcLwt",12), tin=x.t, td=tdewFromW(x.W,p);
    let q=0;
    if(x.t>tT+1e-9){ q=m*cpm(x.W)*(x.t-tT); x={t:tT,W:x.W}; }
    else notes.push(["warn","Post-cooling coil does no work",`Air leaves the desiccant at ${fmt(tin)} °C, not above the post-cool leaving ${fmt(tT)} °C.`]);
    const flow=!pdx&&l1>e1?q/(4.186*(l1-e1)):NaN, sst=n("dpcSst",8), app=n("dpcApp",5), sstReq=tT-app, ref=$("dpcRef").value, cuKw=pdx?q/Math.max(0.5,n("dpcEer",3.5)):NaN;
    const cu=pdx?($("dpcCu").value.trim()||(/AHU|FFU/i.test($("ahuId").value)?$("ahuId").value.trim().replace(/AHU|FFU/i,"ACCU")+"-3":"ACCU-"+$("ahuId").value.trim()+"-3")):"";
    dpc={q,tin,tout:x.t,ewt:e1,lwt:l1,flow,dx:pdx,sst,sstReq,ref,cuKw,cu};
    st("C2","Post-cooling coil leaving",x,"var(--c-coil)");
    duties.push(pdx?[`Post-cooling coil (DX)`,q,`Sensible (dry) ${fmt(tin)} → ${fmt(x.t)} °C · ${ref}, SST ${fmt(sst)} °C · condensing unit input ≈ ${fmt(cuKw,1)} kW`,n("dpcPd",0)]
      :["Post-cooling coil (CHW)",q,`Sensible (dry) ${fmt(tin)} → ${fmt(x.t)} °C · CHW ${fmt(e1)}/${fmt(l1)} °C, ${fmt(flow,2)} L/s`,n("dpcPd",0)]);
    if(tT<td+0.3) notes.push(["warn","Post-cooling coil near the air dew point",`Leaving ${fmt(tT)} °C vs dew point ${fmt(td)} °C after the wheel; the coil may condense.`]);
    if(pdx){ if(sst>sstReq+0.05) notes.push(["bad","Post-cooling SST too high",`The post-cooling DX coil needs SST ≤ leaving ${fmt(tT)} °C − ${fmt(app)} K = ${fmt(sstReq)} °C; design SST ${fmt(sst)} °C.`]); }
    else if(e1>tT-2) notes.push(["bad","Post-cooling water too warm",`EWT ${fmt(e1)} °C is not at least 2 K below the post-cool leaving ${fmt(tT)} °C.`]);
  }
  if(wrapQ>0){ x.t+=wrapQ/(m*cpm(x.W)); st("RW","After wrap-around reheat",x,"#2e8b57"); duties.push([wrapNames.join(" + ")+" (wrap-around)",wrapQ,`Pre-cool ${fmt(CI.t+0)} °C side and free reheat to ${fmt(x.t)} °C`,0]); }
  /* reheat */
  const tgt=Ts-(blow?0:dTfan);
  let qRh=0, qRhDes=0, qRhMin=0, hwFlow=NaN, rhIn=x.t, rhOut=x.t;
  /* minimum-load case: with the room sensible load reduced to the minimum (night / equipment off) the supply air
     must be warmer: Ts,min = t_room − Q_min / (m·cp); the reheat coil is sized for the larger case */
  const noMin=n("rhQmin",0)<0, qMinRoom=Math.max(0,n("rhQmin",0)), TsMin=noMin?Ts:roomT-qMinRoom/(m*cpm(x.W)), tgtMin=noMin?-1e9:TsMin-(blow?0:dTfan);
  const qRoomDes=m*cpm(x.W)*(roomT-Ts);
  if(c.rh){
    rhIn=x.t;
    const setLat=$("rhLatMode").value==="set", tgtCal=setLat?n("rhLatSet",tgt):tgt;
    if(x.t<tgtCal-1e-9){ qRhDes=m*cpm(x.W)*(tgtCal-x.t); x.t=tgtCal; st("RH","After reheat coil",x,"#c0392b"); } else st("RH","After reheat coil (no load)",x,"#c0392b");
    rhOut=x.t; qRhMin=Math.max(0,m*cpm(x.W)*(tgtMin-rhIn));
    const sch=$("rhSched").value; qRh=noMin||sch==="cal"?qRhDes:sch==="check"?qRhMin:Math.max(qRhDes,qRhMin);
    if(!noMin) notes.push([qRhMin>qRhDes+0.05?"warn":"ok","Reheat check at low room sensible load",`1: Cal ${fmt(qRhDes,1)} kW (coil leaving ${fmt(rhOut)} °C${setLat?", fixed set point":""}). 2: Check ${fmt(qRhMin,1)} kW: with the room sensible load at ${fmt(qMinRoom,1)} kW the supply must be ${fmt(TsMin)} °C (coil leaving ${fmt(tgtMin)} °C). Table 1 uses ${sch==="cal"?"1: Cal":sch==="check"?"2: Check":"the larger"}: ${fmt(qRh,1)} kW.`]);
    const elec=$("rhType").value==="Electric", he=n("hwEwt",30), hl=n("hwLwt",26);
    if(!elec&&he>hl) hwFlow=qRh/(4.186*(he-hl));
    if(noMin) duties.push(["Reheat coil",qRh,`${fmt(rhIn)} → ${fmt(rhOut)} °C (to ${fmt(Ts)} °C supply) · ${elec?"Electric":`HW ${fmt(he)}/${fmt(hl)} °C, ${fmt(hwFlow,2)} L/s`}`,n("rhPd",0)]); else
    duties.push(["Reheat coil",qRh,`Table 1: ${fmt(qRh,1)} kW (${sch==="cal"?"1: Cal":sch==="check"?"2: Check":"larger of 1 and 2"}) · 1: Cal ${fmt(qRhDes,1)} kW, ${fmt(rhIn)} → ${fmt(rhOut)} °C${setLat?" (fixed set point)":` (to ${fmt(Ts)} °C supply, room sensible ${fmt(qRoomDes,1)} kW)`} · 2: Check ${fmt(qRhMin,1)} kW at room sensible ${fmt(qMinRoom,1)} kW → supply ${fmt(TsMin)} °C · ${elec?"Electric":`HW ${fmt(he)}/${fmt(hl)} °C, ${fmt(hwFlow,2)} L/s`}`,n("rhPd",0)]);
    if(sch==="cal"&&qRhMin>qRhDes+0.05) notes.push(["warn","Table 1 uses 1: Cal, below the low-load check",`The coil scheduled at ${fmt(qRhDes,1)} kW cannot hold ${fmt(roomT)} °C when the room sensible load drops to ${fmt(qMinRoom,1)} kW (needs ${fmt(qRhMin,1)} kW); the room will overcool.`]);
  } else if(!(F.noCc&&!c.ph)&&tgtMin>x.t+0.3) notes.push(["warn","No reheat for the minimum-load case",`At a room sensible load of ${fmt(qMinRoom,1)} kW the supply air must be about ${fmt(TsMin)} °C; without a reheat coil the room will overcool (supply ${fmt(x.t+(blow?0:dTfan))} °C).`]);
  /* humidifier */
  let hum=null;
  if(c.hum){
    const Wh=WfromTd(n("humTd",5),p), type=$("humType").value;
    if(x.W<Wh){
      const kgh=m*(Wh-x.W)*3600;
      if(type==="Adiabatic"){ const h=enth(x.t,x.W); x={t:tFromH(h,Wh),W:Wh}; } else x={t:x.t,W:Wh};
      hum={kgh,kw:type==="Steam (electric)"?kgh*0.75:0,type};
      st("H","After humidifier",x,"var(--c-supply)");
    } else { hum={kgh:0,kw:0,type}; st("H","After humidifier (no load)",x,"var(--c-supply)"); }
    duties.push(["Humidifier",hum.kw,`${fmt(hum.kgh,1)} kg/h · ${type}${hum.kgh===0?" (not needed in cooling design)":""}`,n("humPd",0)]);
  }
  if(!blow) x.t+=dTfan;
  const S={...x}; st("S","Supply air (AHU outlet)",S,"var(--c-supply)");
  /* room loads the supply air can absorb (supply S → room) and the design loads of the linked rooms (dew point tool) */
  const rl={qs:m*cpm(S.W)*(roomT-S.t), ql:m*(Wroom-S.W)*2501, mw:m*(Wroom-S.W)*3600, mda:m*3600};
  rl.shr=rl.qs+rl.ql>0&&rl.qs>=0?rl.qs/(rl.qs+Math.max(0,rl.ql)):NaN;
  let dsg=null;
  if(dsgL){ dsg={...dsgL}; dsg.Wreq=Wroom-dsg.mw/rl.mda; dsg.tReq=roomT-dsg.qs/(m*cpm(S.W)); }
  rl.dsg=dsg;
  { const tx=`Supply ${fmt(S.t)} °C / ${fmt(S.W*1000,2)} g/kg into the room at ${fmt(roomT)} °C / ${fmt(Wroom*1000,2)} g/kg with ${fmt(rl.mda,0)} kg/h of dry air takes up sensible ${fmt(rl.qs,1)} kW and latent ${fmt(rl.ql,1)} kW (moisture ${fmt(rl.mw,1)} kg/h, RSHR ${fmt(rl.shr,2)}). The supply humidity ratio follows from the moisture load: W_supply = W_room − moisture ÷ dry air = ${fmt(Wroom*1000,2)} − ${fmt(rl.mw,1)} ÷ ${fmt(rl.mda,0)} × 1000 = ${fmt(S.W*1000,2)} g/kg.`;
    if(dsg){ const short=rl.mw<dsg.mw*0.98-0.05||rl.qs<dsg.qs*0.98-0.05;
      notes.push([short?"warn":"ok","Room loads and the supply air",`${tx} Design loads of the linked rooms (dew point tool, scaled to this AHU's airflow): sensible ${fmt(dsg.qs,1)} kW, latent ${fmt(dsg.ql,1)} kW, moisture ${fmt(dsg.mw,1)} kg/h → the supply must be ≤ ${fmt(dsg.Wreq*1000,2)} g/kg and ≤ ${fmt(dsg.tReq)} °C.${short?` The supply air does not cover the ${rl.mw<dsg.mw*0.98-0.05?"moisture":"sensible"} load: check the coil / wheel targets.`:""}`]); }
    else notes.push(["ok","Room loads and the supply air",tx]); }
  duties.push(["Supply fan",sfP,`${sfN} × ${fmt(sfMotor,sfMotor<1?2:1)} kW ${$("sfDrive").value}; air +${fmt(dTfan,2)} K`,0]);
  if(c.uv) duties.push(["UV-C lamp (after supply fan)",n("uvKw",0),"Electrical",0]);
  if(rf) duties.push(["Return fan",rf.P,`${rf.N} × ${fmt(rf.motor,rf.motor<1?2:1)} kW ${rf.drive}`,0]);

  /* checks */
  if(!F.noCc&&adpEst){ const two=!!(pc&&pc.q>0); notes.push(["warn","Coil line E–L does not meet the saturation curve",`The air entering the ${two?"main ":""}cooling coil is close to saturation (${fmt(RHfromW(CI.t,CI.W,p),0)} %RH${two?", after the pre-cooling coil":""}), so the straight line E→L runs below the saturation curve and has no intersection. The coil still dehumidifies (W ${fmt(CI.W*1000,2)} → ${fmt(CO.W*1000,2)} g/kg); its surface only has to be just below the leaving dew point, so ADP ≈ ${fmt(adp)} °C is used as an estimate for the required ${dx?"SST":"chilled water temperature"}. Confirm with the coil selection software.`]); }
  if(!F.noCc){
  if(dx){
    if(isFinite(sstReq)){
      if(sst>sstReq+0.05) notes.unshift(["bad","Evaporating temperature too high for this coil",`ADP ${fmt(adp)} °C needs SST ≤ ADP − ${fmt(dxApp)} K = ${fmt(sstReq)} °C; design SST ${fmt(sst)} °C. Lower the SST, add rows, or pre-dry the air (desiccant / wrap-around).`]);
      else notes.unshift(["ok","Evaporating temperature is adequate",`Design SST ${fmt(sst)} °C ≤ required ${fmt(sstReq)} °C (ADP ${fmt(adp)} °C − ${fmt(dxApp)} K).`]);
      if(Math.min(sst,sstReq)<0.5) notes.push(["warn","DX coil frosting risk","An SST below about 0 °C frosts the coil; use hot-gas bypass / defrost control, or a desiccant wheel for deep dehumidification."]);
    } else if(CI.W<=Wt) notes.push(["ok","Dry cooling coil","The air entering the coil is already drier than the target; the coil only cools sensibly."]);
  } else {
    if(isFinite(twReq)){
      if(ewt>twReq+0.05) notes.unshift(["bad","Chilled water too warm for this coil",`Required t_w = 2·ADP − t_wb = ${fmt(twReq)} °C, design EWT ${fmt(ewt)} °C. Lower the EWT, add rows, or pre-dry the air (desiccant / wrap-around).`]);
      else notes.unshift(["ok","Chilled water temperature is adequate",`Design EWT ${fmt(ewt)} °C ≤ required ${fmt(twReq)} °C (ADP ${adpEst?"≈ ":""}${fmt(adp)} °C).`]);
      if(twReq<2) notes.push(["bad","Below practical chilled water limit","Required chilled water is below about 2 °C; consider desiccant dehumidification."]);
    } else if(CI.W<=Wt) notes.push(["ok","Dry cooling coil","The air entering the coil is already drier than the target; the coil only cools sensibly."]);
  }
  }
  const tdOut=F.noCc?tdewFromW(CO.W,p):F.desCc&&des&&des.dW>0?tdSet:ccTd;
  if(tdOut>=tdRoom-0.05) notes.push(["warn",F.noCc?"Supply dew point is not below the room dew point":"Coil leaving dew point is not below the room dew point",`Leaving dew point ${fmt(tdOut)} °C vs room ${fmt(tdRoom)} °C: the supply air cannot remove the room's moisture load.`]);
  if(F.noCc&&!c.rh&&!c.ph) notes.push(["ok",c.dec||c.iec?"Supply follows the evaporative cooler":"No cooling or heating coil",`The supply temperature is the ${c.dec||c.iec?"evaporative cooler leaving air":"air entering the unit"} plus fan heat: ${fmt(S.t)} °C, ${fmt(RHfromW(S.t,S.W,p),0)} %RH.`]);
  else if(Math.abs(S.t-Ts)>0.3) notes.push(["warn",`Supply air ${fmt(S.t)} °C differs from the target ${fmt(Ts)} °C`,S.t>Ts?"Fan heat or wrap-around reheat already exceeds the target; lower the coil leaving temperature or reduce the wrap-around effectiveness.":"Add or enable a reheat coil, or raise the coil leaving temperature."]);
  else notes.push(["ok","Supply air reaches the target",`${fmt(S.t)} °C at the AHU outlet (target ${fmt(Ts)} °C).`]);
  if($("ctxKind").value!=="up"||toRoom()){ const sc=spCover(roomT,roomRH); if(sc.n) notes.push(sc.ok?["ok","Calculation point covers the set point",sc.txt]:["warn","Calculation point outside the set point",sc.txt+" Re-link the room or revise the set point."]); }
  if($("ctxKind").value==="up"&&!toRoom()){ const rt=n("upRefT",24), md=$("mauMode").value, un=UPN();
    if(md==="lower") notes.push(S.t<rt-0.3?["ok",`${un} supply below the return air`,`${fmt(S.t)} °C vs return ${fmt(rt)} °C: the ${un} air adds cooling${S.W<Wroom?" and dehumidification":""} for the ${DNN()} (no desiccant needed in the ${DNN()}).`]:["warn",`${un} supply not below the return air`,`${fmt(S.t)} °C vs return ${fmt(rt)} °C; lower the ${un} supply DB or choose another supply condition.`]);
    else if(md==="higher") notes.push(S.t>rt+0.3?["ok",`${un} pre-treats only`,`${fmt(S.t)} °C is above the return ${fmt(rt)} °C: the ${DNN()} coil takes the remaining load.`]:["warn",`${un} supply not above the return air`,`${fmt(S.t)} °C vs return ${fmt(rt)} °C; with pre-treatment the ${un} normally leaves warmer than the return air.`]);
    else notes.push(Math.abs(S.t-rt)<=0.5?["ok",`Neutral ${un} supply`,`${fmt(S.t)} °C ≈ return ${fmt(rt)} °C (preferred): the ${DNN()} handles the room sensible load.`]:["warn",`${un} supply not neutral`,`${fmt(S.t)} °C vs return ${fmt(rt)} °C; add or enlarge the reheat coil, or reduce fan heat.`]);
    if(md!=="higher"&&S.W>Wroom+1e-5) notes.push(["warn",`${un} air wetter than the room`,`${fmt(S.W*1000,2)} vs ${fmt(Wroom*1000,2)} g/kg: the ${DNN()} must also take the outdoor-air latent load.`]);
  }
  const vface=Math.max(0.5,n("vface",2.5));
  if(vface>2.8) notes.push(["warn","High coil face velocity",`${fmt(vface,2)} m/s; keep wet coils at or below about 2.5–2.8 m/s to avoid condensate carry-over.`]);
  if(qOa>0&&!fa&&qOa/Q<0.05) notes.push(["warn","Very low outdoor air ratio",`${fmt(qOa/Q*100,1)} % of supply; check ventilation and pressurisation needs.`]);
  if(!fa&&qRel<=0&&(c.rf)) notes.push(["warn","No relief air","Outdoor air is not larger than the room leakage, so all return air is recirculated."]);

  /* size, length, weight, electrical */
  const A=Q/3600/vface, topDeck=F.top;
  if(evap){ const vlim=evap.media==="rand"?1.3:3.0; evap.vf=Q/3600/A;
    if(evap.vf>vlim+1e-6) notes.push(["warn","Media face velocity too high",`${fmt(evap.vf,2)} m/s through ${evap.media==="rand"?"random":"rigid"} media; ASHRAE S&E 2020 Ch. 41: ${evap.media==="rand"?"0.5–1.3":"2–3"} m/s. Enlarge the media face area (or lower the face velocity) to avoid water carry-over.`]); }
  if(F.deckForced) notes.push(["warn","Return deck needed","The return fan or energy recovery needs an upper return / exhaust deck, so the AHU is taken as stacked."]);
  const rd=F.react, desFlow=F.desOa?qOa:Q, qReact=rd?desFlow/Math.max(0.5,n("desRatio",3)):0;
  const Ar=topDeck?Math.max(qRet,1)/3600/3.0:0, Ad=rd?Math.max(qReact,1)/3600/2.5:0, Hset=n("ahuH",0)/1000;
  let Hi,Wi,Hr,Hd;
  if(Hset>0){
    const nd=1+(topDeck?1:0)+(rd?1:0), Hav=Hset-0.35-(nd-1)*0.2, Hmin=0.75+(nd-1)*0.5;
    if(Hav<0.4+(nd-1)*0.3) return {err:`Casing height ${fmt(Hset*1000,0)} mm is too low; at least about ${fmt(Hmin*1000,0)} mm is needed for ${nd} deck${nd>1?"s":""}.`};
    const sum=A+Ar+Ad; Wi=Math.ceil(sum/Hav*10)/10; Hi=Math.floor(Hav*A/sum*100)/100;
    Hr=topDeck?Math.round(Hav*Ar/sum*100)/100:0; Hd=rd?Math.round((Hav-Hi-Hr)*100)/100:0;
  } else {
    Hi=Math.ceil(Math.sqrt(A/1.5)*10)/10; Wi=Math.ceil(A/Hi*10)/10;
    Hr=topDeck?Math.max(0.5,Math.ceil(Ar/Wi*10)/10):0; Hd=rd?Math.max(0.4,Math.ceil(Ad/Wi*10)/10):0;
  }
  let rfan=null;
  if(rd){ const P=qReact/3600*n("desFanP",600)/(Math.max(5,n("desFanEff",55))/100)/1000; rfan={q:qReact,dp:n("desFanP",600),P,motor:motorFor(P*(1+n("margin",15)/100))}; }
  const vAct=Q/3600/(Wi*Hi);
  if(vAct>vface+0.1) notes.push(["warn","Coil face velocity above the set value",`With the fixed casing height the coil face is ${fmt(Wi*1000,0)} × ${fmt(Hi*1000,0)} mm, ${fmt(vAct,2)} m/s.`]);
  const Wo=Wi+0.2, Ho=Hset>0?Hset:Hi+0.2+(topDeck?Hr+0.2:0)+(rd?Hd+0.2:0)+0.15;
  const fanLen=Math.max(1.0,0.9*Hi+0.3);
  const lay=buildLayout(F,{Ho,fanLen,humLen:$("humType").value==="Adiabatic"?1.2:1.0});
  const sec=lay.filter(s=>s.len>0).map(s=>[s.name||s.lbl,s.len,!!s.user]);
  const Lo=Math.ceil(sec.reduce((a,b)=>a+b[1],0)*10)/10;
  const rfLen=c.rf?(n("cRfLen",0)>0?n("cRfLen",0)/1000:fanLen):0, rfLenUser=n("cRfLen",0)>0;
  const wt=[]; const addW=(k,v,u)=>{ if(v>0) wt.push([k,v,!!u]); };
  const W_=(cid,k,auto)=>{ const v=n(cid+"Wt",0); addW(k,v>0?v:auto,v>0); };
  addW("Casing (50 mm panels)",2*(Wo*Ho+Ho*Lo+Wo*Lo)*22); addW("Base frame",Lo*Wo*25);
  const Atot=A+(topDeck?Wi*Hr:0), Ades=A+Wi*Hd;
  if(!fa&&!F.noOa) W_("cMix","Mixing box",F.mixD?A*25:A*5);
  if(c.pre) W_("cPre","Pre-filter",A*8+(F.pre2?A*12:0));
  if(c.fin) W_("cFin","Final filter",A*18+(fin2()?A*18:0));
  if(F.wOaF) addW("OA filter (wheel)",A*8+($("wOaF").value.includes("F7")?A*12:0));
  if(c.wheel){ W_("cWheel","HR wheel",Atot*140); if(F.wRf.length) addW("Exhaust filters (wheel)",Wi*Hr*10*F.wRf.length); }
  if(c.plate) W_("cPlate","Plate HX",Atot*120); if(c.ra) W_("cRa","Run-around coils",2*A*60); if(c.hp) W_("cHp","Heat pipe",Atot*90);
  if(c.des){ W_("cDes","Desiccant wheel",Ades*200); if(F.dHeat) addW("Reactivation heater",40+Wi*Hd*20); if(rfan) addW("Reactivation fan",25+9*rfan.motor); if(F.dRf.length) addW("Reactivation filters",Wi*Hd*10*F.dRf.length); }
  if(c.ph) W_("cPh","Preheat coil",A*45); if(c.pc) W_("cPc","Pre-cooling coil (wet)",A*120);
  if(!F.noCc) W_("cCc",dx?"DX coil (wet)":"Cooling coil (wet)",A*(dx?120:160)); if(F.dpc) addW("Post-cooling coil",A*(F.dpcDx?80:90)); if(c.rh) W_("cRh","Reheat coil",A*45);
  if(c.iec) W_("cIec","Indirect evaporative stage (wet)",A*160);
  if(evap){ const dl=evap.media==="rand"?0.05:parseInt(evap.media.slice(1))/1000; W_("cEvap","Evaporative media (wet) + sump water",A*(40+dl*250)+A*0.15*1000*0.3); }
  if(c.hum) W_("cHum","Humidifier",A*40+30); if(c.att) W_("cAtt","Attenuator",A*55); if(c.uv) W_("cUv","UV-C",A*5);
  W_("cSf","Supply fans",sfN*(25+9*sfMotor)); if(rf) W_("cRf","Return fans",rf.N*(25+9*rf.motor));
  const nAcc=lay.filter(s=>s.k==="acc").length; if(nAcc) addW(`Access sections (${nAcc})`,nAcc*n("accWt",20));
  const el=[]; const addE=(k,v,cat)=>{ if(v>0) el.push([k,v,cat]); };
  addE("Supply fans (installed)",sfInst,"fan"); if(rf) addE("Return fans (installed)",rf.inst,"fan");
  if(c.wheel) addE("HR wheel motor",n("wheelKw",0),"other"); if(c.ra) addE("Run-around pump",n("raPump",0),"other");
  if(c.des){ addE("Desiccant wheel motor",n("desKw",0),"other"); if(rfan) addE("Reactivation fan",rfan.motor,"fan"); if(des&&des.type==="Electric"&&F.dHeat) addE("Desiccant reactivation heater",des.react,"heat"); }
  if(c.ph&&$("phType").value==="Electric") addE("Electric preheat",ph?ph.q:0,"heat");
  if(c.rh&&$("rhType").value==="Electric") addE("Electric reheat",qRh,"heat");
  if(hum&&hum.kw>0) addE("Electric steam humidifier",hum.kw,"heat");
  if(evap&&evap.rec){ addE("Evaporative media recirculating pump",n("evPump",0),"pump"); if($("evUv").value==="yes") addE("UV water steriliser",0.05,"other"); }
  if(iec) addE("IEC secondary fan",iec.secFan,"fan"); if(c.uv) addE("UV-C lamps",n("uvKw",0),"other");
  /* coil circuit pumps: flow = coil water flow, head = coil water PD + allowance (3-way valve, strainer, piping); P1 = Q·H / η */
  const pumps=[]; const allow=n("pumpAllow",60), hwE=n("hwEwt",30), hwL=n("hwLwt",26);
  const addPump=(key,nm,on,flow,ewt,lwt,coilPd)=>{ if(!on||!(flow>0)) return; const head=coilPd+allow, eta=Math.min(0.5,0.3+0.1*flow), P1=flow*head/1000/eta;
    pumps.push({key,nm,flow,ewt,lwt,coilPd,head,P1}); addE(`${nm} pump`,P1,"pump"); addW(`${nm} pump`,15+10*P1); };
  if(c.pc&&pc&&!pc.dx) addPump("PC","Pre-cooling coil",$("pcPump").value==="yes",pc.flow,pc.ewt,pc.lwt,n("pcWpd",60));
  if(dpc&&!dpc.dx) addPump("PO","Post-cooling coil",$("dpcPump").value==="yes",dpc.flow,dpc.ewt,dpc.lwt,n("dpcWpd",60));
  if(!dx) addPump("CC","Cooling coil",$("ccPump").value==="yes",chwFlow,ewt,lwt,n("ccWpd",60));
  if(c.ph&&$("phType").value==="Hot water"&&ph&&ph.q>0) addPump("PH","Preheat coil",$("phPump").value==="yes",ph.q/(4.186*Math.max(0.5,hwE-hwL)),hwE,hwL,n("hwWpd",60));
  if(c.rh&&$("rhType").value==="Hot water") addPump("HC","Reheat coil",$("rhPump").value==="yes",hwFlow,hwE,hwL,n("hwWpd",60));
  const weight=Math.ceil(wt.reduce((a,b)=>a+b[1],0)/10)*10, floorLoad=weight/(Wo*Lo);
  const sumCat=k=>el.filter(e=>e[2]===k).reduce((a,b)=>a+b[1],0);
  const elec=el.reduce((a,b)=>a+b[1],0), elFan=sumCat("fan"), elHeat=sumCat("heat"), elOther=sumCat("other"), elPump=sumCat("pump");

  const tag=$("ahuId").value.trim();
  return {p,F,fa,Q,qOa,qRet,qRel,leak,m,mOa,OA,R,M,CI,CO,S,Wroom,tdRoom,roomT,roomRH,ccT,ccTd,Ts,qTot,qSens,cond,adp,adpEst,bf,twReq,ewt,lwt,chwFlow,
    dx,sst,dxApp,sstReq,cuKw,ph,
    pc,vAct,Hset,Hd,rd,qReact,rfan,qRh,hwFlow,hrKw,hrNames,hrDetail:[...hrDetail,...wrapDet],des,hum,dTfan,internal,pd,esp,tsp,sfP,sfN,sfMotor,sfInst,rf,c,blow,raOa,raWrap,hpOa,hpWrap,desOa,desMix,desCc:F.desCc,noCc:F.noCc,dpc,iec,evap,topDeck,
    EX:e,Wo,Ho,Lo,Wi,Hi,Hr,A,lay,sec,nAcc,wt,weight,floorLoad,el,elec,elFan,elHeat,elOther,elPump,pumps,rfLen,rfLenUser,qRhDes,qRhMin,TsMin,qMinRoom,qRoomDes,rhIn,rhOut,duties,notes,pts,lines,tag,phQ:ph?ph.q:0,rl,dryCoil,ccLeave,desAuto,tdSet,stdB};
}

/* ---------- Render ---------- */
let last=null, lastMau=null, lastPM=null, summaryTxt="";
const propOf=(s,p)=>({twb:wetbulb(s.t,s.W,p),rh:RHfromW(s.t,s.W,p),td:tdewFromW(s.W,p),h:enth(s.t,s.W)});
/* writes one unit's results; P = id prefix ("" = AHU, "m_" = MAU / PAU); runs inside that unit's input context */
function fillResults(R,P){
  const E=id=>$(P+id), p=R.p, unit=P?UPN():DNN();
  const adpS=isFinite(R.adp)?(R.adpEst?` · ADP ≈ ${fmt(R.adp)} (est.)`:` · ADP ${fmt(R.adp)}`):(R.qTot>0?" · sensible only (no condensation)":"");
  const pc=R.pc, two=!!pc;
  const pcTiles=two?`<div class="tile"><div class="k">Pre-cooling coil (${pc.dx?"DX":"CHW"})</div><div class="v">${fmt(pc.q)}<small>kW · sensible ${fmt(pc.qs)}</small></div></div>
    <div class="tile"><div class="k">${pc.dx?"Pre-cool SST required (max.)":"Pre-cool CHW flow · required t<sub>w</sub>"}</div><div class="v">${pc.dx?fmt(pc.sstReq):fmt(pc.flow,2)}<small>${pc.dx?`°C · design ${fmt(pc.sst)}`:`L/s · ${pc.ewt}/${pc.lwt} °C · t<sub>w</sub> ${isFinite(pc.twReq)?(pc.adpEst?"≈ ":"")+fmt(pc.twReq)+" °C":"sensible only"}`}</small></div></div>`:"";
  E("tiles").innerHTML=pcTiles+`
    <div class="tile key"><div class="k">${two?"Main cooling":R.dx?"DX":"Cooling"} coil total</div><div class="v">${fmt(R.qTot)}<small>kW</small></div></div>
    <div class="tile"><div class="k">${two?"Main coil":"Cooling coil"} sensible</div><div class="v">${fmt(R.qSens)}<small>kW</small></div></div>
    ${R.dx?`<div class="tile key"><div class="k">Required SST (max.)</div><div class="v">${fmt(R.sstReq)}<small>°C${adpS} · design ${fmt(R.sst)}</small></div></div>
    <div class="tile"><div class="k">Condensing unit input (est.)</div><div class="v">${fmt(R.cuKw,1)}<small>kW · EER ${fmt(n("dxEer",3),1)}</small></div></div>`
    :`<div class="tile key"><div class="k">Required CHW supply t<sub>w</sub></div><div class="v">${isFinite(R.twReq)?fmt(R.twReq):"—"}<small>°C${adpS}</small></div></div>
    <div class="tile"><div class="k">CHW flow</div><div class="v">${fmt(R.chwFlow,2)}<small>L/s · ${fmt(R.ewt)}/${fmt(R.lwt)} °C</small></div></div>`}
    ${R.c.rh?`<div class="tile"><div class="k">Reheat (sizing)</div><div class="v">${fmt(R.qRh)}<small>kW · design ${fmt(R.qRhDes,1)} · min. load ${fmt(R.qRhMin,1)}</small></div></div>`:""}
    <div class="tile"><div class="k">Supply fans</div><div class="v">${R.sfN} × ${fmt(R.sfMotor,R.sfMotor<1?2:1)}<small>kW · TSP ${fmt(R.tsp,0)} Pa</small></div></div>
    <div class="tile"><div class="k">${unit} size W × H × L</div><div class="v" style="font-size:1.05rem">${fmt(R.Wo*1000,0)} × ${fmt(R.Ho*1000,0)} × ${fmt(R.Lo*1000,0)}<small>mm</small></div></div>
    <div class="tile"><div class="k">Operating weight · electrical</div><div class="v" style="font-size:1.05rem">${fmt(R.weight,0)}<small>kg · ${fmt(R.elec,1)} kW</small></div></div>`;
  const adpRow=(a,nm)=>isFinite(a)?`<tr><td><strong>ADP</strong></td><td>Apparatus dew point (${nm})</td><td class="r num">${fmt(a)}</td><td class="r num">${fmt(a)}</td><td class="r num">100</td><td class="r num">${fmt(Wsat(a,p)*1000,2)}</td><td class="r num">${fmt(a)}</td><td class="r num">${fmt(enth(a,Wsat(a,p)))}</td></tr>`:"";
  const noOa=!R.fa&&!(R.qOa>0); /* 0 % outdoor air: no outdoor-air rows, the coil takes return air */
  E("ptsBody").innerHTML=R.pts.filter(s=>!(noOa&&["OA","OA'","OH","M"].includes(s.code))).map(s=>{ const q=propOf(s,p); return `<tr><td><strong>${esc(s.code)}</strong></td><td>${esc(s.desc)}</td><td class="r num">${fmt(s.t)}</td><td class="r num">${fmt(q.twb)}</td><td class="r num">${fmt(q.rh,0)}</td><td class="r num">${fmt(s.W*1000,2)}</td><td class="r num">${fmt(q.td)}</td><td class="r num">${fmt(q.h)}</td></tr>`; }).join("")
    +(pc?adpRow(pc.adp,"pre-cooling coil"):"")+adpRow(R.adp,two?"main cooling coil":"cooling coil");
  E("dutyBody").innerHTML=R.duties.map(d=>`<tr><td>${esc(d[0])}</td><td class="r num">${fmt(d[1],d[1]<10?2:1)} kW</td><td>${esc(d[2])}</td><td class="r num">${d[3]?fmt(d[3],0):""}</td></tr>`).join("")
    +(R.pumps||[]).map(u=>`<tr><td>${esc(u.nm)} pump</td><td class="r num">${fmt(u.P1,2)} kW</td><td>${fmt(u.flow,2)} L/s · head ${fmt(u.head,0)} kPa (coil ${fmt(u.coilPd,0)} + ${fmt(u.head-u.coilPd,0)}) · P1 estimate</td><td></td></tr>`).join("");
  E("fanBody").innerHTML=`<tr><td>Supply</td><td class="r num">${fmt(R.Q,0)}</td><td class="r num">${fmt(R.esp,0)}</td><td class="r num">${fmt(R.internal,0)}</td><td class="r num">${fmt(R.tsp,0)}</td><td class="r num">${fmt(R.sfP,2)}</td><td>${R.sfN} × ${fmt(R.sfMotor,R.sfMotor<1?2:1)} kW</td><td class="r num">${fmt(R.sfInst,1)}</td><td>${esc($("sfDrive").value)}</td></tr>`+
    (R.rf?`<tr><td>Return</td><td class="r num">${fmt(R.rf.q,0)}</td><td class="r num">${fmt(R.rf.esp,0)}</td><td class="r num">${fmt(R.rf.internal,0)}</td><td class="r num">${fmt(R.rf.tsp,0)}</td><td class="r num">${fmt(R.rf.P,2)}</td><td>${R.rf.N} × ${fmt(R.rf.motor,R.rf.motor<1?2:1)} kW</td><td class="r num">${fmt(R.rf.inst,1)}</td><td>${esc(R.rf.drive)}</td></tr>`:"")+
    `<tr><td colspan="9" class="note">Supply internal PD: ${R.pd.map(x=>`${esc(x[0])} ${fmt(x[1],0)}`).join(" · ")} Pa</td></tr>`;
  const mark=u=>u?"*":"";
  E("sizeBody").innerHTML=`
    <tr><th>Casing W × H × L</th><td class="num">${fmt(R.Wo*1000,0)} × ${fmt(R.Ho*1000,0)} × ${fmt(R.Lo*1000,0)} mm</td><td class="note">${(1+(R.topDeck?1:0)+(R.rd?1:0))} deck${R.topDeck||R.rd?"s":""}${R.Hset>0?" · height set":""} · coil face ${fmt(R.Wi*1000,0)} × ${fmt(R.Hi*1000,0)} mm (${fmt(R.Wi*R.Hi,2)} m², ${fmt(R.vAct,2)} m/s)${R.topDeck?` · return / exhaust deck ${fmt(R.Hr*1000,0)} mm`:""}${R.rd?` · reactivation deck ${fmt(R.Hd*1000,0)} mm (${fmt(R.qReact,0)} m³/h outdoor air)`:""}</td></tr>
    <tr><th>Sections (length)</th><td class="num">${fmt(R.Lo*1000,0)} mm</td><td class="note">${R.sec.map(s=>`${esc(s[0])} ${fmt(s[1]*1000,0)}${mark(s[2])}`).join(" · ")}</td></tr>
    ${R.c.rf?`<tr><th>Upper deck: return fan section</th><td class="num">${fmt(R.rfLen*1000,0)} mm</td><td class="note">${R.rf?`${R.rf.N} × ${fmt(R.rf.motor,R.rf.motor<1?2:1)} kW, ${fanTypeTxt(R.rf.type,R.rf.N,R.rf.drive)}`:""}${mark(R.rfLenUser)}</td></tr>`:""}
    <tr><th>Operating weight</th><td class="num">${fmt(R.weight,0)} kg</td><td class="note">${R.wt.map(w=>`${esc(w[0])} ${fmt(w[1],0)}${mark(w[2])}`).join(" · ")}</td></tr>
    <tr><th>Floor load</th><td class="num">${fmt(R.floorLoad,0)} kg/m²</td><td class="note">Operating weight over the casing footprint ${fmt(R.Wo,2)} × ${fmt(R.Lo,2)} m</td></tr>
    <tr><th>Electrical load</th><td class="num">${fmt(R.elec,1)} kW · 380/3/50</td><td class="note">Fans ${fmt(R.elFan,1)} · heaters ${fmt(R.elHeat,1)} · pumps ${fmt(R.elPump,2)} · others ${fmt(R.elOther,2)} kW — ${R.el.map(e=>`${esc(e[0])} ${fmt(e[1],2)}`).join(" · ")}${R.dx?` · DX condensing unit (outdoor, not included) ≈ ${fmt(R.cuKw,1)} kW`:""}</td></tr>
    <tr><td colspan="3" class="note">* = value entered in the component card; other lengths and weights are estimates.</td></tr>`;
  E("checks").innerHTML=R.notes.map(([k,t,d])=>`<div class="check ${k}"><span class="pill ${k}">${k==="ok"?"Pass":k==="warn"?"Note":"Fail"}</span><div><strong>${esc(t)}</strong><p>${esc(d)}</p></div></div>`).join("");
  return [`${unit} ${R.tag} · ${$("block").value} · ${$("clean").value}`,
    `Supply ${fmt(R.Q,0)} m³/h · OA ${fmt(R.qOa,0)} m³/h · ESP ${fmt(R.esp,0)} Pa`,
    ...R.pts.map(s=>`${s.code}: ${fmt(s.t)} °C, ${fmt(s.W*1000,2)} g/kg`),
    ...(pc?[`Pre-cooling coil ${fmt(pc.q)} kW (sensible ${fmt(pc.qs)})${pc.dx?`, DX SST ${fmt(pc.sst)} °C`:`, CHW ${pc.ewt}/${pc.lwt} °C ${fmt(pc.flow,2)} L/s`}`]:[]),
    R.dx?`DX coil ${fmt(R.qTot)} kW (sensible ${fmt(R.qSens)}), ${$("dxRef").value}, SST ${fmt(R.sst)} °C (required ≤ ${fmt(R.sstReq)} °C), condensing unit ≈ ${fmt(R.cuKw,1)} kW`
        :`Cooling ${fmt(R.qTot)} kW (sensible ${fmt(R.qSens)}), CHW ${fmt(R.ewt)}/${fmt(R.lwt)} °C ${fmt(R.chwFlow,2)} L/s, required t_w ${fmt(R.twReq)} °C`,
    `Reheat ${fmt(R.qRh)} kW (design ${fmt(R.qRhDes,1)}, min. load ${fmt(R.qRhMin,1)}) · Fans ${R.sfN} × ${fmt(R.sfMotor,1)} kW · Size ${fmt(R.Wo*1000,0)}×${fmt(R.Ho*1000,0)}×${fmt(R.Lo*1000,0)} mm · ${fmt(R.weight,0)} kg · ${fmt(R.elec,1)} kW`,
    ...R.notes.map(([k,t])=>`- [${k==="ok"?"Pass":k==="warn"?"Note":"Fail"}] ${t}`)].join("\n");
}
function render(){
  const sysV=$("sys").value, mau=isMau();
  if(!mau&&$("unitEdit").value==="mau") switchUnit("ahu");
  const editMau=mau&&$("unitEdit").value==="mau", fa=editMau?upOaPct()>=100:sysV==="fa";
  document.querySelectorAll("[data-sys]").forEach(b=>b.setAttribute("aria-pressed",b.dataset.sys===sysV?"true":"false"));
  document.querySelectorAll("[data-unit]").forEach(b=>b.setAttribute("aria-pressed",b.dataset.unit===$("unitEdit").value?"true":"false"));
  document.querySelectorAll("[data-recirc]").forEach(e=>e.classList.toggle("hidden",fa));
  document.querySelectorAll("[data-mau]").forEach(e=>e.classList.toggle("hidden",!mau));
  document.querySelectorAll("[data-ahuonly]").forEach(e=>e.classList.toggle("hidden",editMau));
  document.querySelectorAll("[data-mauonly]").forEach(e=>e.classList.toggle("hidden",!editMau));
  const up=UPN(), dn=DNN();
  document.querySelectorAll(".upN").forEach(e=>e.textContent=up); document.querySelectorAll(".dnN").forEach(e=>e.textContent=dn);
  document.querySelectorAll("[data-sys]").forEach(b=>b.classList.toggle("hidden",!sysOpen&&b.dataset.sys!==sysV));
  $("sysMore").textContent=sysOpen?"Close":"Change system…";
  document.querySelectorAll("[data-twoonly]").forEach(e=>e.classList.toggle("hidden",!(mau||isFfu())));
  const editEvap=isFfu()&&(editMau||evapMain());
  document.querySelectorAll("[data-evaponly]").forEach(e=>e.classList.toggle("hidden",!editEvap));
  document.querySelectorAll("[data-ffuonly]").forEach(e=>e.classList.toggle("hidden",!isFfu()));
  const dest=$("upDest").value; document.querySelectorAll("[data-uproom]").forEach(e=>e.classList.toggle("hidden",!editMau||dest!=="room"));
  $("procWrapMau").classList.toggle("hidden",!toRoom());
  $("upToDn").classList.toggle("hidden",toRoom());
  $("diagTitle").textContent=mau?`${dn} circulation diagram`:isFfu()?`${dn} diagram`:"AHU diagram";
  $("compTitle").textContent=mau?(editMau?`Components — ${up} ${mauTag()}`:`Components — ${dn} ${$("ahuId").value.trim()}`):"Components";
  const neutral=editMau&&$("mauMode").value==="neutral";
  $("ts").readOnly=neutral; $("ts").closest(".inp").style.opacity=neutral?".5":"";
  $("tsLbl").textContent=editMau?(neutral?`Supply air DB — neutral: return air ${fmt(retRef())} °C is used`:`Supply air DB (at ${up} outlet)`):`Supply air DB (at ${dn} outlet)`;
  $("mauFlowNote").textContent=dest==="room"?`${up} supplies the room directly at ${fmt(n("upFlow",0),0)} m³/h (${fmt(upOaPct(),0)} % outdoor air${upOaPct()<100?", mixing box with return air":""}). The ${dn} takes its outdoor air from outside.`
    :`${up} airflow = ${dn} outdoor air = ${fmt(ahuQoa(),0)} m³/h (set on the ${dn}), ${fmt(upOaPct(),0)} % outdoor air${upOaPct()<100?" with a mixing box (keeps the air change; the "+dn+" controls the temperature)":""}. Its supply goes to the ${dn} outdoor-air inlet; its exhaust (for a heat recovery wheel) is the ${dn} relief air.`;
  $("addPcBtn").closest(".field").classList.toggle("hidden",chk("cPc"));
  document.querySelectorAll("[data-when]").forEach(e=>e.classList.toggle("hidden",!e.dataset.when.split(",").every(c=>{ const [id,v]=c.split(":"); return $(id).value===v; })));
  const flowMode=$("oaMode").value==="flow"; $("oaValU").textContent=flowMode?"m³/h":"%";
  const mauSrc=mau||(!isFfu()&&$("oaSrc").value==="mau"); $("oaDbLbl").textContent=mauSrc&&!mau?"MAU leaving air DB":"Outdoor air DB"; $("oaWbLbl").textContent=mauSrc&&!mau?"MAU leaving air WB":"Outdoor air WB";
  $("oaSrc").closest(".field").classList.toggle("hidden",mau||isFfu());
  document.querySelectorAll(".comp").forEach(card=>{ const cb=card.querySelector(".comp-h input[type=checkbox]"); const on=!cb||cb.checked; card.classList.toggle("off",!on); card.querySelectorAll(".comp-f input,.comp-f select").forEach(i=>i.disabled=!on); });
  const rl=roomsList(); $("linkedNote").classList.toggle("hidden",!rl.length);
  if(rl.length) $("linkedNote").textContent=`Linked: ${rl.map(r=>`${r.id} (${fmt(r.flow,0)} m³/h)`).join(", ")}`;
  const A=calcAll(), R=A.R; last=R; lastMau=A.RM&&!A.RM.err?A.RM:null;
  if(R.err){
    $("calcErr").textContent=R.err; $("calcErr").classList.remove("hidden"); $("calcOut").classList.add("hidden");
    $("sideProps").innerHTML=""; $("procSvg").innerHTML=""; lastPM=null; drawDiagram(null); if(mau) drawDiagram(null,"diagramMau","diagNoteMau"); drawChart(null); return;
  }
  $("calcErr").classList.add("hidden"); $("calcOut").classList.remove("hidden");
  { const RH=editMau?lastMau:R, h=$("ccHint"); h.classList.toggle("hidden",!(RH&&RH.dryCoil));
    if(RH&&RH.dryCoil) h.textContent=`Desiccant wheel upstream: the air reaches the cooling coil already at dew point ${fmt(tdewFromW(RH.CI.W,RH.p))} °C, dry enough for the room, so the coil is sensible only and cools to ${fmt(RH.ccLeave)} °C for the ${fmt(RH.Ts)} °C supply; the “Cooling coil leaving DB” of ${fmt(RH.ccT)} °C is not used.`; }
  const RW=editMau?lastMau:R;
  $("wheelInfo").innerHTML=`<strong>Airflow through the wheel</strong><span>Outdoor air (supply side) <b>${fmt(RW.qOa,0)} m³/h</b></span><span>Return air to ${editMau?"the AHU (relief to the MAU)":"AHU"} ${fmt(RW.qRet,0)} m³/h${RW.fa?"":` − recirculated ${fmt(RW.Q-RW.qOa,0)} m³/h`}</span><span>Exhaust air (exhaust side) <b>${fmt(RW.qRel,0)} m³/h</b></span><small>From supply ${fmt(RW.Q,0)} m³/h, outdoor air and room leakage ${fmt(RW.leak,0)} m³/h.</small>`;
  $("sideProps").innerHTML=`
    <dt>Room dew point</dt><dd class="num big">${fmt(R.tdRoom)} °C</dd>
    <dt>Room W</dt><dd class="num">${fmt(R.Wroom*1000,2)} g/kg</dd>
    <dt>${mau?up+" supply":"Outdoor air"} W / h</dt><dd class="num">${fmt(R.OA.W*1000,2)} g/kg · ${fmt(enth(R.OA.t,R.OA.W))} kJ/kg</dd>
    <dt>Outdoor air</dt><dd class="num">${fmt(R.qOa,0)} m³/h (${fmt(R.qOa/R.Q*100,0)} %)</dd>
    <dt>Relief / exhaust</dt><dd class="num">${fmt(R.qRel,0)} m³/h</dd>`;
  let txt=ctxAhu(()=>{ const t=fillResults(R,""); drawDiagram(R); return t; });
  if(mau&&lastMau){ txt=ctxMau(()=>{ const t=fillResults(lastMau,"m_"); drawDiagram(lastMau,"diagramMau","diagNoteMau"); return t; })+"\n\n"+txt; $("mauHdr").textContent=lastMau.tag; }
  summaryTxt=txt;
  drawChart(R); lastPM=buildPM(); $("procSvg").innerHTML=processSVG(R,lastPM);
  lastPMu=toRoom()&&lastMau?buildPMu():null; $("procSvgMau").innerHTML=lastPMu?ctxMau(()=>processSVG(lastMau,lastPMu)):"";
}
$("copyBtn").addEventListener("click",async()=>{ const b=$("copyBtn");
  try{ await navigator.clipboard.writeText(summaryTxt); b.textContent="Copied"; }catch(e){ b.textContent="Browser blocked copying"; }
  setTimeout(()=>b.textContent="Copy results",1800); });

$("addPcBtn").addEventListener("click",()=>{ $("cPc").checked=true; update(); const el=$("cPc").closest(".comp"); el.scrollIntoView({behavior:"smooth",block:"center"}); el.classList.add("flash"); setTimeout(()=>el.classList.remove("flash"),1200); });
/* ---------- Diagram navigator: hover lights a section up, click opens its details ---------- */
function navKey(s){
  if(s.k==="pt") return "states";
  if(s.k==="oa"||s.k==="sa") return "cCase";
  if(s.k==="acc") return "cAcc";
  if(s.cid) return s.cid;
  const nm=s.name||"";
  if(/wheel/i.test(nm)) return "cWheel";
  if(/Reactivation|Post-cool/i.test(nm)) return "cDes";
  if(/eliminator/i.test(nm)) return "cEvap";
  return null;
}
function navBar(svg,nav,unit){
  const wrap=svg.closest(".diag-wrap"); if(!wrap) return;
  let bar=wrap.nextElementSibling; if(!bar||!bar.classList.contains("diag-nav")){ bar=document.createElement("div"); bar.className="diag-nav"; wrap.after(bar); }
  const seen=new Set(), list=nav.filter(o=>o.k!=="pt"&&o.k!=="acc"&&!(seen.has(o.key)&&o.key!=="cCase")&&seen.add(o.key));
  bar.innerHTML=`<span class="dn-l">Go to:</span>`+list.map(o=>`<button type="button" class="dn-chip" data-nav="${o.key}" data-du="${unit}">${esc(o.nm)}</button>`).join("<i>›</i>")+
    (nav.some(o=>o.k==="pt")?`<button type="button" class="dn-chip st" data-nav="states" data-du="${unit}">Air states ⓘ</button>`:"");
}
function navHl(el,on){
  const unit=el.dataset.du, key=el.dataset.nav, svg=$(unit==="mau"?"diagramMau":"diagram"); if(!svg) return;
  const bar=svg.closest(".diag-wrap").nextElementSibling;
  [...svg.querySelectorAll(".sec"),...(bar?bar.querySelectorAll(".dn-chip"):[])].forEach(x=>{ if(x.dataset.nav===key) x.classList.toggle("hl",on); });
}
let navFrom=null;
function navGo(el){
  const unit=el.dataset.du, key=el.dataset.nav; navFrom=$(unit==="mau"?"diagramMau":"diagram").closest(".diag-wrap");
  if(isMau()&&$("unitEdit").value!==unit){ switchUnit(unit); update(); }
  let tgt;
  if(key==="states"){ showView("calc"); try{ history.replaceState(null,"","#calc"); }catch(e){} save();
    tgt=unit==="mau"&&isMau()?$("m_states")||$("calcOut"):$("statesBlk")||$("calcOut"); }
  else tgt=document.querySelector(`.comp[data-comp="${key}"]`);
  if(!tgt) return;
  tgt.scrollIntoView({behavior:"smooth",block:key==="states"?"start":"center"});
  tgt.classList.add("flash"); setTimeout(()=>tgt.classList.remove("flash"),1600);
  topBtns();
}
["mouseover","mouseout","focusin","focusout"].forEach(ev=>document.addEventListener(ev,e=>{ const el=e.target.closest&&e.target.closest("[data-nav]"); if(!el) return;
  if(e.relatedTarget&&el.contains(e.relatedTarget)) return; navHl(el,ev==="mouseover"||ev==="focusin"); }));
/* mousedown, not click: leaving an edited input re-draws the diagram on blur, which would swallow the click */
document.addEventListener("mousedown",e=>{ if(e.button!==0) return; const el=e.target.closest&&e.target.closest("[data-nav]"); if(el){ e.preventDefault(); navGo(el); } });
document.addEventListener("click",e=>{ if(e.detail!==0) return; const el=e.target.closest&&e.target.closest("[data-nav]"); if(el) navGo(el); });
document.addEventListener("keydown",e=>{ if((e.key==="Enter"||e.key===" ")&&e.target.matches&&e.target.matches("g.sec[data-nav]")){ e.preventDefault(); navGo(e.target); } });
/* back to top / back to the diagram */
/* the right panel has its own scroll bar on wide screens; on narrow screens the window scrolls */
const mainPanel=()=>document.querySelector(".layout>main.panel");
const panelScrolls=()=>{ const m=mainPanel(); return !!m&&getComputedStyle(m).overflowY==="auto"; };
function topBtns(){ const y=(panelScrolls()?mainPanel().scrollTop:window.scrollY)>320; $("toTop").classList.toggle("on",y); $("toDiag").classList.toggle("on",y&&!!navFrom&&view==="config"); }
window.addEventListener("scroll",topBtns,{passive:true}); mainPanel().addEventListener("scroll",topBtns,{passive:true});
$("toTop").addEventListener("click",()=>{ mainPanel().scrollTo({top:0,behavior:"smooth"}); window.scrollTo({top:0,behavior:"smooth"}); navFrom=null; });
$("toDiag").addEventListener("click",()=>{ if(navFrom) navFrom.scrollIntoView({behavior:"smooth",block:"center"}); navFrom=null; setTimeout(topBtns,600); });

/* ---------- Diagram ---------- */
function drawDiagram(R,svgId,noteId){
  const svg=$(svgId||"diagram"), F=flags(), c=F.c, fa=F.fa;
  const top=F.top;
  const rfDrawL=F.top&&c.rf&&$("rfPos").value==="draw";
  const hasR=!!(R&&!R.err), oaTxt=F.noOa?"RA":$("oaSrc").value==="mau"?(isFfu()?"EVAP":"MAU/PAU"):"OA";
  const WD={dheat:64,rfan:64,oa:Math.max(34,oaTxt.length*7+22),filter:64,filter2:76,wheel:70,plate:74,racoil:64,hpipe:64,des:76,rfilt:76,pt:hasR?40:14,mix:70,fan:80,hcoil:64,wrapA:64,wrapB:64,ccoil:70,uv:40,hum:70,att:64,acc:46,sa:40};
  const S=(R&&!R.err&&R.lay?R.lay:buildLayout(F,null)).map(s=>Object.assign({},s,{w:WD[s.k]||64}));
  if(rfDrawL) S.splice(1,0,{k:"rfgap",lbl:"",w:84}); /* room for the draw-through return fan at the exhaust end of the upper deck (drawing only) */
  /* two state points side by side (no section between them) get extra room so their labels do not overlap */
  const x0=30, gap=6; let x=x0; S.forEach((s,i)=>{ if(hasR&&s.k==="pt"&&S[i-1]&&S[i-1].k==="pt") x+=14; s.x=x; x+=s.w+gap; });
  const react=F.react, dhR=62;
  const W=x+30, yTop=40, dh=82, yBot=top?yTop+dh+34:(fa?40:62), yRe=yBot+dh+46, H=react?yRe+dhR+56:yBot+dh+70;
  svg.setAttribute("viewBox",`0 0 ${W} ${H}`);
  const CL={cool:"#2b7bb9",heat:"#c0392b",rec:"#2e8b57",des:"#b5651d",ink:"var(--ink)",mute:"var(--muted)",line:"var(--grid-strong)"};
  let g=`<defs><marker id="arr" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0,0 L10,5 L0,10 z" fill="${CL.ink}"/></marker></defs>`;
  const box=(xx,y,w,h,stroke,fill,dash)=>`<rect x="${xx}" y="${y}" width="${w}" height="${h}" rx="3" fill="${fill||"var(--surface)"}" stroke="${stroke}" stroke-width="1.6"${dash?` stroke-dasharray="${dash}"`:""}/>`;
  const label=(xx,y,t,col)=>`<text x="${xx}" y="${y}" text-anchor="middle" class="dl" style="fill:${col||CL.ink}">${esc(t)}</text>`;
  const filt=(cx,y,h)=>{ let s=box(cx-12,y,24,h,CL.mute), d=""; for(let i=0;i<8;i++){ const yy=y+4+i*(h-8)/8; d+=`${i?"L":"M"}${cx-8},${yy} L${cx+8},${yy+(h-8)/16} `; } return s+`<path d="${d}" fill="none" stroke="${CL.mute}" stroke-width="1"/>`; };
  // casing
  const cx0=S[1]?S[1].x-4:x0, cx1=S[S.length-1].x+2;
  g+=`<rect x="${cx0}" y="${yBot-6}" width="${cx1-cx0}" height="${dh+12}" fill="none" stroke="${CL.line}" stroke-width="2" rx="4"/>`;
  if(top) g+=`<rect x="${cx0}" y="${yTop-6}" width="${cx1-cx0}" height="${dh+12}" fill="none" stroke="${CL.line}" stroke-width="2" rx="4"/>`;
  if(react){ const ds=S.find(s=>s.k==="des"), rb=S.filter(s=>s.deck==="bot"), rx0=ds.x-4, rx1=Math.max(ds.x+ds.w,...rb.map(s=>s.x+s.w))+4, yr=yRe+dhR/2;
    g+=`<rect x="${rx0}" y="${yRe-6}" width="${rx1-rx0}" height="${dhR+12}" fill="none" stroke="${CL.line}" stroke-width="2" rx="4"/>`;
    g+=`<line x1="${rx1+26}" y1="${yr}" x2="${rx0-26}" y2="${yr}" stroke="${CL.line}" stroke-width="1.2" stroke-dasharray="4 4" marker-end="url(#arr)"/>`;
    g+=`<text x="${rx1+16}" y="${yr-8}" text-anchor="middle" class="dl">OA</text><text x="${rx0-16}" y="${yr-8}" text-anchor="middle" class="dl">EA</text>`;
    g+=`<text x="${(rx0+rx1)/2}" y="${yRe+dhR+42}" text-anchor="middle" class="ds" style="fill:${CL.des}">Reactivation: outdoor air → fan → filter → heater → wheel → exhaust</text>`; }
  // airflow lines
  const ym=yBot+dh/2, yt=yTop+dh/2;
  g+=`<line x1="${S[0].x}" y1="${ym}" x2="${W-14}" y2="${ym}" stroke="${CL.line}" stroke-width="1.2" stroke-dasharray="4 4" marker-end="url(#arr)"/>`;
  if(top) g+=`<line x1="${W-14}" y1="${yt}" x2="${S[0].x}" y2="${yt}" stroke="${CL.line}" stroke-width="1.2" stroke-dasharray="4 4" marker-end="url(#arr)"/>`;
  let rfX=null;
  const rfDraw=top&&c.rf&&$("rfPos").value==="draw";
  if(top&&c.rf){ const gp=S.find(s=>s.k==="rfgap"); rfX=rfDraw&&gp?gp.x+gp.w/2-30:S[S.length-1].x-110; }
  const pt=(code)=>R&&!R.err&&R.pts.find(q=>q.code===code);
  const unit=svgId==="diagramMau"?"mau":"ahu", nav=[];
  S.forEach(s=>{
    const xx=s.x, w=s.w, y=yBot, h=dh, g0=g.length;
    switch(s.k){
      case "oa": { const p0=pt(F.noOa?"R":"OA");
        if(!F.noOa){ const dx=xx+w; g+=`<line x1="${dx}" y1="${y+6}" x2="${dx}" y2="${y+h-6}" stroke="var(--surface)" stroke-width="6"/>`;
          for(let i=0;i<4;i++){ const yy=y+10+i*(h-20)/3; g+=`<line x1="${dx-6}" y1="${yy-5}" x2="${dx+6}" y2="${yy+5}" stroke="${CL.ink}" stroke-width="1.6"/>`; }
          g+=`<text x="${dx+4}" y="${y-8}" text-anchor="end" class="ds">OA damper</text>`; }
        g+=`<text x="${xx+w/2}" y="${ym-10}" text-anchor="middle" class="dl">${oaTxt}</text>`; if(p0) g+=`<text x="${xx+w/2}" y="${ym+20}" text-anchor="middle" class="ds">${fmt(p0.t)}°</text>`;
        if(top) g+=`<text x="${xx+w/2}" y="${yt-10}" text-anchor="middle" class="dl">EA</text>`; break; }
      case "sa": { const p0=pt("S"); g+=`<text x="${xx+w/2+4}" y="${ym-10}" text-anchor="middle" class="dl">SA</text>`; if(p0) g+=`<text x="${xx+w/2+4}" y="${ym+20}" text-anchor="middle" class="ds">${fmt(p0.t)}°</text>`;
        if(top) g+=`<text x="${xx+w/2+4}" y="${yt-10}" text-anchor="middle" class="dl">RA</text>`; break; }
      case "pt": { const p0=pt(s.lbl); if(!p0) break;
        const lbl=s.lbl==="OA'"?"O'":s.lbl;
        g+=`<circle cx="${xx+w/2}" cy="${ym}" r="9" fill="var(--surface)" stroke="${CL.ink}" stroke-width="1.2"/><text x="${xx+w/2}" y="${ym+3.5}" text-anchor="middle" class="dp">${esc(lbl)}</text>`;
        g+=`<text x="${xx+w/2}" y="${ym-15}" text-anchor="middle" class="ds">${fmt(p0.t)}°</text><text x="${xx+w/2}" y="${ym+24}" text-anchor="middle" class="ds">${fmt(tdewFromW(p0.W,R.p))}°dp</text>`; break; }
      case "filter": g+=filt(xx+w/2,y,h)+label(xx+w/2,y+h+16,s.lbl); break;
      case "filter2": g+=filt(xx+w/2-14,y,h)+filt(xx+w/2+14,y,h)+label(xx+w/2,y+h+16,s.lbl); break;
      case "rfilt": { const bot=s.deck==="bot", y0=bot?yRe:yTop, hh=bot?dhR:dh;
        g+=((s.stages||2)>1?filt(xx+w/2-14,y0,hh)+filt(xx+w/2+14,y0,hh):filt(xx+w/2,y0,hh))+label(xx+w/2,bot?y0+hh+16:yTop-12,s.lbl); break; }
      case "rfan": { const r=Math.min(22,dhR/2-6), cx=xx+w/2, cy=yRe+dhR/2; g+=`<circle cx="${cx}" cy="${cy}" r="${r}" fill="var(--surface)" stroke="${CL.ink}" stroke-width="1.5"/>`;
        for(let i=0;i<5;i++){ const a=Math.PI+i*2*Math.PI/5; g+=`<path d="M${cx},${cy} Q${cx+r*0.9*Math.cos(a+0.6)},${cy+r*0.9*Math.sin(a+0.6)} ${cx+r*0.8*Math.cos(a+1.1)},${cy+r*0.8*Math.sin(a+1.1)}" fill="none" stroke="${CL.ink}" stroke-width="1.1"/>`; }
        g+=label(cx,yRe+dhR+16,"Fan")+(R&&!R.err&&R.rfan?`<text x="${cx}" y="${yRe+dhR+29}" text-anchor="middle" class="ds">${fmt(R.rfan.motor,R.rfan.motor<1?2:1)} kW</text>`:""); break; }
      case "dheat": { g+=box(xx+w/2-12,yRe,24,dhR,CL.heat); for(let i=0;i<6;i++){ const yy=yRe+6+i*(dhR-12)/5; g+=`<line x1="${xx+w/2-9}" y1="${yy}" x2="${xx+w/2+9}" y2="${yy+6}" stroke="${CL.heat}" stroke-width="1"/>`; }
        g+=label(xx+w/2,yRe+dhR+16,"Heater",CL.heat); break; }
      case "acc": g+=box(xx+6,y+4,w-12,h-8,CL.mute,"none","4 3")+`<circle cx="${xx+w-14}" cy="${ym}" r="2.2" fill="${CL.mute}"/>`+label(xx+w/2,y+h+16,"Access",CL.mute); break;
      case "ccoil": case "hcoil": case "wrapA": case "wrapB": {
        const col=s.k==="ccoil"?CL.cool:s.k==="hcoil"?CL.heat:CL.rec; const bw=s.k==="ccoil"?34:24;
        g+=box(xx+w/2-bw/2,y,bw,h,col); for(let i=0;i<7;i++){ const yy=y+6+i*(h-12)/6; g+=`<line x1="${xx+w/2-bw/2+3}" y1="${yy}" x2="${xx+w/2+bw/2-3}" y2="${yy+6}" stroke="${col}" stroke-width="1"/>`; }
        if(s.k==="ccoil") g+=`<path d="M${xx+w/2-bw/2-4},${y+h+3} h${bw+8} v6 h-${bw+8} z" fill="${col}" opacity=".35"/>`;
        g+=label(xx+w/2,y+h+16,s.lbl,col); break; }
      case "fan": { const r=Math.min(30,h/2-6), cx=xx+w/2, cy=ym; g+=`<circle cx="${cx}" cy="${cy}" r="${r}" fill="var(--surface)" stroke="${CL.ink}" stroke-width="1.6"/>`;
        for(let i=0;i<5;i++){ const a=i*2*Math.PI/5; g+=`<path d="M${cx},${cy} Q${cx+r*0.9*Math.cos(a+0.6)},${cy+r*0.9*Math.sin(a+0.6)} ${cx+r*0.8*Math.cos(a+1.1)},${cy+r*0.8*Math.sin(a+1.1)}" fill="none" stroke="${CL.ink}" stroke-width="1.2"/>`; }
        g+=label(cx,y+h+16,s.lbl)+(R&&!R.err?`<text x="${cx}" y="${y+h+29}" text-anchor="middle" class="ds">${R.sfN}×${fmt(R.sfMotor,R.sfMotor<1?2:1)} kW</text>`:""); break; }
      case "uv": g+=box(xx+w/2-9,y,18,h,"#7d3cbf"); g+=`<line x1="${xx+w/2}" y1="${y+8}" x2="${xx+w/2}" y2="${y+h-8}" stroke="#7d3cbf" stroke-width="3" stroke-linecap="round"/>`+label(xx+w/2,y+h+16,s.lbl,"#7d3cbf"); break;
      case "iec": { g+=box(xx+6,y,w-12,h,CL.cool); const cx=xx+w/2;
        g+=`<path d="M${xx+6},${y} L${xx+w-6},${y+h} M${xx+w-6},${y} L${xx+6},${y+h}" stroke="${CL.cool}" stroke-width="1.2"/>`;
        for(let j=0;j<4;j++) g+=`<circle cx="${xx+16+j*(w-32)/3}" cy="${y+8}" r="1.6" fill="${CL.cool}"/>`;
        g+=`<line x1="${cx}" y1="${y+h+30}" x2="${cx}" y2="${y+h+2}" stroke="${CL.mute}" stroke-dasharray="3 3" marker-end="url(#arr)"/><text x="${cx+6}" y="${y+h+40}" class="ds">secondary air (wet side)</text>`;
        g+=label(cx,y-8,"IEC",CL.cool); break; }
      case "evap": { const cx=xx+w/2, pw=Math.max(18,w-28);
        g+=box(cx-pw/2,y,pw,h-16,CL.cool); for(let i=0;i<7;i++){ const yy=y+6+i*(h-28)/6; g+=`<path d="M${cx-pw/2+3},${yy} L${cx},${yy+6} L${cx+pw/2-3},${yy}" fill="none" stroke="${CL.cool}" stroke-width="1"/>`; }
        for(let j=0;j<4;j++) g+=`<path d="M${cx-pw/2+5+j*(pw-10)/3},${y-9} q-2,4 0,5 q2,-1 0,-5" fill="${CL.cool}"/>`;
        g+=`<rect x="${cx-pw/2-4}" y="${y+h-14}" width="${pw+8}" height="12" fill="${CL.cool}" opacity=".25" stroke="${CL.cool}"/><text x="${cx}" y="${y+h-5}" text-anchor="middle" class="ds">sump · pump</text>`;
        g+=label(cx,y+h+16,s.lbl,CL.cool); break; }
      case "hum": g+=box(xx+w/2-20,y,40,h,CL.cool); for(let i=0;i<4;i++){ const yy=y+14+i*(h-28)/3; g+=`<line x1="${xx+w/2-12}" y1="${yy}" x2="${xx+w/2+12}" y2="${yy}" stroke="${CL.cool}" stroke-width="1.4"/>`; for(let j=0;j<3;j++) g+=`<circle cx="${xx+w/2-8+j*8}" cy="${yy+5}" r="1.4" fill="${CL.cool}"/>`; }
        g+=label(xx+w/2,y+h+16,s.lbl,CL.cool); break;
      case "att": g+=box(xx+6,y,w-12,h,CL.mute); for(let i=1;i<4;i++) g+=`<rect x="${xx+6+i*(w-12)/4-3}" y="${y+6}" width="6" height="${h-12}" fill="${CL.mute}" opacity=".35"/>`; g+=label(xx+w/2,y+h+16,s.lbl); break;
      case "mix": { if(F.mixD){ g+=`<line x1="${xx+8}" y1="${yBot-6}" x2="${xx+w-8}" y2="${yBot-6}" stroke="var(--surface)" stroke-width="5"/>`;
        for(let i=0;i<3;i++) g+=`<line x1="${xx+14+i*16}" y1="${yBot-14}" x2="${xx+24+i*16}" y2="${yBot+2}" stroke="${CL.ink}" stroke-width="1.6"/>`;
        g+=`<path d="M${xx+w/2},${top?yt+12:yBot-34} C${xx+w/2},${yBot-20} ${xx+w/2},${yBot} ${xx+w/2},${ym-12}" fill="none" stroke="${CL.ink}" stroke-width="1.3" marker-end="url(#arr)"/>`; }
        if(!top&&F.mixD){ const pr=pt("R"); g+=`<text x="${xx+w/2+8}" y="${yBot-26}" class="dl">RA</text>`+(pr?`<text x="${xx+w/2+30}" y="${yBot-26}" class="ds">${fmt(pr.t)}°</text>`:""); }
        g+=label(xx+w/2,y+h+16,"Mixing box")+(F.mixD?"":`<text x="${xx+w/2}" y="${y+h+29}" text-anchor="middle" class="ds">no dampers</text>`);
        break; }
      case "wheel": { const y1=yTop-2, y2=yBot+dh+2, mid=(yTop+dh+yBot)/2;
        g+=box(xx+10,y1,w-20,y2-y1,CL.rec)+`<line x1="${xx+10}" y1="${mid}" x2="${xx+w-10}" y2="${mid}" stroke="${CL.rec}" stroke-width="1.2"/>`;
        g+=label(xx+w/2,yBot+dh+16,s.lbl,CL.rec); break; }
      case "plate": { const y1=yTop, y2=yBot+dh; g+=`<path d="M${xx+4},${(y1+y2)/2} L${xx+w/2},${y1} L${xx+w-4},${(y1+y2)/2} L${xx+w/2},${y2} Z" fill="var(--surface)" stroke="${CL.rec}" stroke-width="1.8"/><line x1="${xx+w/4}" y1="${(y1*3+y2)/4}" x2="${xx+w*3/4}" y2="${(y1+y2*3)/4}" stroke="${CL.rec}"/><line x1="${xx+w*3/4}" y1="${(y1*3+y2)/4}" x2="${xx+w/4}" y2="${(y1+y2*3)/4}" stroke="${CL.rec}"/>`+label(xx+w/2,y2+16,s.lbl,CL.rec); break; }
      case "hpipe": { g+=box(xx+w/2-16,yTop,32,yBot+dh-yTop,CL.rec); for(let i=0;i<5;i++) g+=`<line x1="${xx+w/2-12+i*6}" y1="${yTop+4}" x2="${xx+w/2-12+i*6}" y2="${yBot+dh-4}" stroke="${CL.rec}" stroke-width="1.4"/>`; g+=label(xx+w/2,yBot+dh+16,s.lbl,CL.rec); break; }
      case "racoil": { for(const yy of [yTop,yBot]){ g+=box(xx+w/2-12,yy,24,dh,CL.rec); for(let i=0;i<6;i++){ const y3=yy+6+i*(dh-12)/5; g+=`<line x1="${xx+w/2-9}" y1="${y3}" x2="${xx+w/2+9}" y2="${y3+5}" stroke="${CL.rec}"/>`; } }
        g+=`<path d="M${xx+w/2+12},${yTop+dh/2} h14 v${yBot-yTop} h-14" fill="none" stroke="${CL.rec}" stroke-width="1.4" stroke-dasharray="4 3"/><circle cx="${xx+w/2+26}" cy="${(yTop+yBot+dh)/2}" r="5" fill="var(--surface)" stroke="${CL.rec}"/>`+label(xx+w/2,yBot+dh+16,s.lbl,CL.rec); break; }
      case "des": { const y1=yBot-2, y2=yRe+dhR+2, mid=(yBot+dh+yRe)/2, yt=yRe+dhR/2;
        g+=box(xx+10,y1,w-20,y2-y1,CL.des)+`<line x1="${xx+10}" y1="${mid}" x2="${xx+w-10}" y2="${mid}" stroke="${CL.des}" stroke-width="1.2"/>`;
        g+=`<text x="${xx+w/2}" y="${ym+7}" text-anchor="middle" style="font:700 20px sans-serif;fill:${CL.des}">−</text><text x="${xx+w/2}" y="${yt+7}" text-anchor="middle" style="font:700 20px sans-serif;fill:${CL.des}">+</text>`;
        g+=label(xx+w/2,y2+16,s.lbl,CL.des); break; }
    }
    /* navigator: every section is a hover / click target that leads to its settings (state points lead to the calculation) */
    const key=navKey(s); if(!key||g.length===g0) return;
    const span=["wheel","plate","hpipe","racoil"].includes(s.k), bot=s.deck==="bot", isDes=s.k==="des", topF=s.k==="rfilt"&&!bot;
    const hy0=bot?yRe-8:isDes?yBot-8:(span||topF)?yTop-24:yBot-30, hy1=bot?yRe+dhR+34:isDes?yRe+dhR+22:topF?yTop+dh+8:yBot+dh+34;
    const nm=s.k==="pt"?`State point ${s.lbl==="OA'"?"O'":s.lbl}`:s.k==="oa"?(F.noOa?"Return-air inlet":"Outdoor-air inlet"):s.k==="sa"?"Supply-air outlet":(s.name||s.lbl);
    nav.push({key,nm,k:s.k});
    g=g.slice(0,g0)+`<g class="sec" data-nav="${key}" data-du="${unit}" tabindex="0" role="button" aria-label="${esc(nm)}: show details"><title>${esc(nm)} — click for details</title><rect class="hit" x="${xx-gap/2}" y="${hy0}" width="${w+gap}" height="${hy1-hy0}" rx="6"/>`+g.slice(g0)+`</g>`;
  });
  // wrap-around link
  const wa=S.filter(s=>s.k==="wrapA"), wb=S.filter(s=>s.k==="wrapB");
  wa.forEach((a,i)=>{ const b=wb[wb.length-1-i]; if(!b) return; const yy=yBot-14-i*8; g+=`<path d="M${a.x+a.w/2},${yBot} V${yy} H${b.x+b.w/2} V${yBot}" fill="none" stroke="${CL.rec}" stroke-width="1.3" stroke-dasharray="4 3"/>`; });
  if(rfX!=null){ const r=Math.min(26,dh/2-8), cx=rfX+30, cy=yt; nav.push({key:"cRf",nm:"Return fan",k:"fan"}); g+=`<g class="sec" data-nav="cRf" data-du="${unit}" tabindex="0" role="button" aria-label="Return fan: show details"><title>Return fan — click for details</title><rect class="hit" x="${cx-r-14}" y="${yTop-26}" width="${2*r+28}" height="${dh+30}" rx="6"/><circle cx="${cx}" cy="${cy}" r="${r}" fill="var(--surface)" stroke="${CL.ink}" stroke-width="1.6"/>`;
    for(let i=0;i<5;i++){ const a=Math.PI+i*2*Math.PI/5; g+=`<path d="M${cx},${cy} Q${cx+r*0.9*Math.cos(a+0.6)},${cy+r*0.9*Math.sin(a+0.6)} ${cx+r*0.8*Math.cos(a+1.1)},${cy+r*0.8*Math.sin(a+1.1)}" fill="none" stroke="${CL.ink}" stroke-width="1.2"/>`; }
    g+=`<text x="${cx}" y="${yTop-12}" text-anchor="middle" class="dl">Return fan</text>`;
    g+=`<text x="${cx}" y="${yTop+dh+13}" text-anchor="middle" class="ds">${rfDraw?"draw-through":"blow-through"}</text></g>`; }
  if(top){ const pr=pt("R"); if(pr) g+=`<text x="${W-24}" y="${yt+20}" text-anchor="end" class="ds">${fmt(pr.t)}°</text>`; }
  svg.innerHTML=g; navBar(svg,nav,unit);
  $(noteId||"diagNote").textContent=R&&!R.err?`Airflow: supply ${fmt(R.Q,0)} m³/h${R.fa?" (100% outdoor air)":` · outdoor air ${fmt(R.qOa,0)} m³/h · return ${fmt(R.qRet,0)} m³/h`} · relief/exhaust ${fmt(R.qRel,0)} m³/h. Numbers under the circles are dry bulb / dew point at that point.`:"";
}

/* ---------- Process schematic & state point / process report ---------- */
const PROC={I:"Indirect evaporative cooling (sensible)",E:"Direct evaporative cooling (adiabatic)",C2:"Post-cooling coil",F:"Supply fan heat",S:"Supply fan heat",P:"Preheat coil",PC:"Wrap-around pre-cool",C1:"Pre-cooling coil",C:"Cooling coil",RW:"Wrap-around reheat",RH:"Reheat coil",H:"Humidifier",D:"Desiccant wheel","OA'":"Energy recovery"};
function processModel(R){
  const p=R.p;
  /* design (nominal) airflow of each stream, constant along the stream; the mass flow is what the energy balance uses */
  const flowOf=code=>code==="OA"||code==="OA'"||code==="OH"?R.qOa:code==="R"?R.qRet:R.Q;
  const same=(a,b)=>Math.abs(a.t-b.t)<1e-6&&Math.abs(a.W-b.W)<1e-9;
  const keep=["P","RH","H","C1","C","C2","I","E"];
  const noOa=!R.fa&&!(R.qOa>0); /* 0 % outdoor air: the unit takes return air only (no outdoor-air stream, no mixing) */
  const main=[]; R.pts.forEach(q=>{ if(q.code==="R") return; if(noOa&&["OA","OA'","OH"].includes(q.code)) return;
    if(noOa&&q.code==="M") q=Object.assign({},q,{desc:"Return air (0 % outdoor air)"}); const prev=main[main.length-1]; if(prev&&same(prev,q)&&!keep.includes(q.code)) return; main.push(q); });
  const ret=R.pts.find(q=>q.code==="R");
  const node=q=>{ const v=vol(q.t,q.W,p), pw=PwfromW(q.W,p);
    return {code:q.code, desc:q.desc, t:q.t, W:q.W, q:flowOf(q.code), twb:wetbulb(q.t,q.W,p), rh:RHfromW(q.t,q.W,p), v, h:enth(q.t,q.W), td:tdewFromW(q.W,p), rho:(1+q.W)/v, pw, pwmm:pw*7.50062, abs:q.W/v*1000}; };
  const nodes=main.map(node), retNode=ret?node(ret):null;
  const procs=[];
  for(let i=1;i<nodes.length;i++){
    const a=nodes[i-1], b=nodes[i];
    if(b.code==="M"){ procs.push({at:i,type:"mix",name:"Air mixing",s1:a,s2:retNode,q1:R.qOa,q2:R.Q-R.qOa}); continue; }
    const m=b.code==="OA'"||b.code==="OH"?R.mOa:R.m, cool=["C1","C","C2","I"].includes(b.code);
    const qT=cool?-m*((a.h-b.h)-(a.W-b.W)*4.186*b.t):m*(b.h-a.h), qS=m*cpm(a.W)*(b.t-a.t), dW=m*(b.W-a.W)*3600;
    let name=PROC[b.code]||b.desc;
    if(b.code==="C") name=R.dx?"Cooling coil (DX)":"Cooling coil (chilled water)";
    if(b.code==="C2") name=R.dpc&&R.dpc.dx?"Post-cooling coil (DX)":"Post-cooling coil (chilled water)";
    if(b.code==="C1") name=R.pc&&R.pc.dx?"Pre-cooling coil (DX)":"Pre-cooling coil (chilled water)";
    if(b.code==="OH") name=R.hrNames.length?R.hrNames.join(" + "):"Energy recovery (bypassed)";
    if(b.code==="OA'") name=R.desOa?"Desiccant wheel":(R.hrNames.length?R.hrNames.join(" + "):"Energy recovery (bypassed)");
    if(b.code==="CI") name="Air handling before the cooling coil";
    const pc=R.pc;
    const extra=b.code==="E"&&R.evap?`ε ${fmt(R.evap.eff*100,0)} % · entering WB ${fmt(R.evap.tw)} °C · evaporation ${fmt(R.evap.ev,1)} L/h${R.evap.rec?`, bleed ${fmt(R.evap.bl,1)} L/h, make-up ${fmt(R.evap.make,1)} L/h`:""}`
      :b.code==="I"&&R.iec?`WBDE ${fmt(R.iec.eff*100,0)} % · secondary ${R.iec.sec==="ra"?"return":"outdoor"} air WB ${fmt(R.iec.tsSec)} °C, ${fmt(R.iec.qSec,0)} m³/h · water ${fmt(R.iec.make,1)} L/h`
      :b.code==="C2"&&R.dpc?(R.dpc.dx?`DX ${R.dpc.ref}, SST ${fmt(R.dpc.sst)} °C (required ≤ ${fmt(R.dpc.sstReq)} °C) · sensible only`:`CHW ${fmt(R.dpc.ewt)}/${fmt(R.dpc.lwt)} °C, ${fmt(R.dpc.flow,2)} L/s · sensible only`):b.code==="C"&&isFinite(R.adp)?`ADP ${fmt(R.adp)} °C · BF ${fmt(R.bf,2)}${R.dx?` · ${$("dxRef").value}, SST ${fmt(R.sst)} °C (required ≤ ${fmt(R.sstReq)} °C)`:` · CHW ${fmt(R.ewt)}/${fmt(R.lwt)} °C, ${fmt(R.chwFlow,2)} L/s · required t_w ${fmt(R.twReq)} °C`}`
      :b.code==="C1"&&pc?(pc.dx?`DX ${pc.ref}, SST ${fmt(pc.sst)} °C${isFinite(pc.adp)?` · ADP ${fmt(pc.adp)} °C (SST required ≤ ${fmt(pc.sstReq)} °C)`:""}`
        :`CHW ${fmt(pc.ewt)}/${fmt(pc.lwt)} °C, ${fmt(pc.flow,2)} L/s${isFinite(pc.adp)?` · ADP ${fmt(pc.adp)} °C · required t_w ${fmt(pc.twReq)} °C`:""}`)
      :(b.code==="OH"||(b.code==="OA'"&&!R.desOa))&&R.EX&&R.hrNames.length?`Exhaust side: ${fmt(R.R.t)} → ${fmt(R.EX.t)} °C, ${fmt(R.qRel,0)} m³/h`:"";
    procs.push({at:i,type:"energy",name,code:b.code,desOa:R.desOa,from:a,to:b,qT,qS,qL:qT-qS,dW,shr:Math.abs(qT)>1e-6&&qS/qT>=-1e-6&&qS/qT<=1.001?qS/qT:NaN,ratio:Math.abs(b.W-a.W)>1e-9?(b.h-a.h)/((b.W-a.W)*1000):NaN,extra});
  }
  const hp=procs.find(pr=>pr.code==="OH")||(R.desOa?null:procs.find(pr=>pr.code==="OA'"));
  return {nodes,retNode,procs,hr:hp&&R.hrNames.length?{at:hp.at,EX:R.EX}:null,groups:null};
}
/* MAU / PAU + AHU: one schematic — outdoor air → MAU / PAU → AHU mixing → AHU → room */
function buildPM(){
  const PA=ctxAhu(()=>processModel(last));
  if(!isMau()||!lastMau||toRoom()) return PA;
  const PMm=ctxMau(()=>processModel(lastMau)), nm=PMm.nodes.length, shift=nm;
  PMm.nodes.forEach(q=>{ q.code="m"+q.code; q.desc=UPN()+": "+q.desc; });
  PA.nodes[0].desc=`${DNN()} inlet: treated outdoor air from the ${UPN()}`;
  PA.procs.forEach(pr=>{ pr.at+=shift; });
  const nodes=[...PMm.nodes,...PA.nodes];
  return {nodes,retNode:PA.retNode,procs:[...PMm.procs,...PA.procs],gapAt:nm,
    hr:PMm.hr||(PA.hr?{at:PA.hr.at+shift,EX:PA.hr.EX}:null),
    groups:[{a:0,b:nm-1,label:`${UPN()} ${lastMau.tag}`},{a:nm,b:nodes.length-1,label:`${DNN()} ${last.tag}`}]};
}
/* outdoor-air unit supplying the room directly: its own schematic */
function buildPMu(){ const P=ctxMau(()=>processModel(lastMau)); P.groups=[{a:0,b:P.nodes.length-1,label:`${UPN()} ${lastMau.tag} → room`}]; return P; }
/* schematic: fixed colours so it prints the same inside the PDF report */
function processSVG(R,PM){
  const N=PM.nodes, step=150, x0=110, yL=170, GAP=PM.gapAt?90:0, ink="#13212c", mute="#5a6a77", blue="#1f5fbf", red="#c0392b", green="#2e8b57", brown="#b5651d", teal="#16879a";
  const roomX=x0+N.length*step+10+GAP, W=roomX+300, H=R.rl&&R.rl.dsg?410:R.rl?370:350, yR=52, xL=12;
  const xs=N.map((_,i)=>x0+20+i*step+(PM.gapAt&&i>=PM.gapAt?GAP:0));
  let g=`<rect x="0.75" y="0.75" width="${W-1.5}" height="${H-1.5}" fill="#fff" stroke="#bbb" stroke-width="1.5"/><defs><marker id="pa" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto"><path d="M0,0 L10,5 L0,10 z" fill="${blue}"/></marker></defs>`;
  const T=(x,y,t,o)=>`<text x="${x}" y="${y}" style="font:${(o&&o.b)?"700 ":""}${(o&&o.s)||10}px Arial,sans-serif;fill:${(o&&o.c)||ink}" text-anchor="${(o&&o.a)||"start"}">${esc(t)}</text>`;
  const q3=v=>`${fmt(v,0)} m³/h`;
  g+=`<line x1="${xL}" y1="${yL}" x2="${roomX}" y2="${yL}" stroke="${blue}" stroke-width="1.6" marker-end="url(#pa)"/>`;
  g+=T(xL,yL-8,`OA ${q3(R.qOa)}`,{c:blue,s:9,b:1});
  // room
  const RL=R.rl, RD=RL&&RL.dsg, roomH=RL?(RD?235:175):150;
  g+=`<rect x="${roomX}" y="${yL-70}" width="${RL?(RD?190:170):150}" height="${roomH}" fill="#fff" stroke="${ink}" stroke-width="1.4"/>`+T(roomX+8,yL-52,"Room",{b:1,s:12});
  if(RL){ let yy=yL+32; const L=(t,o)=>{ g+=T(roomX+8,yy,t,o); yy+=13; };
    L("Taken up by the supply air:",{b:1,s:9});
    L(`Sensible ${fmt(RL.qs,1)} kW · RSHR ${fmt(RL.shr,2)}`,{s:9,c:red});
    L(`Latent ${fmt(RL.ql,1)} kW · ${fmt(RL.mw,1)} kg/h water`,{s:9,c:blue});
    L(`W supply = ${fmt(R.Wroom*1000,2)} − ${fmt(RL.mw,1)} / ${fmt(RL.mda,0)} kg/h`,{s:9});
    L(`         = ${fmt((R.Wroom-RL.mw/RL.mda)*1000,2)} g/kg`,{s:9,b:1});
    if(RD){ yy+=3; L("Design, linked rooms:",{b:1,s:9}); L(`Sens. ${fmt(RD.qs,1)} kW · lat. ${fmt(RD.ql,1)} kW`,{s:9}); L(`${fmt(RD.mw,1)} kg/h → W ≤ ${fmt(RD.Wreq*1000,2)} g/kg`,{s:9}); } }
  g+=T(roomX+8,yL-34,`${fmt(R.roomT)} °C · ${fmt(R.roomRH,0)} %RH`,{c:red,b:1})+T(roomX+8,yL-18,`${fmt(R.Wroom*1000,2)} g/kg · dp ${fmt(R.tdRoom)} °C`)+T(roomX+8,yL-4,`h ${fmt(enth(R.roomT,R.Wroom))} kJ/kg`);
  g+=T(roomX+8,yL+14,`Supply ${q3(R.Q)}`,{c:mute,s:9});
  const bw=RL?(RD?190:170):150;
  if(R.leak>0) g+=`<line x1="${roomX+bw}" y1="${yL+40}" x2="${roomX+bw+40}" y2="${yL+40}" stroke="${blue}" stroke-width="1.2" marker-end="url(#pa)"/>`+T(roomX+bw+6,yL+56,`Exfiltration ${q3(R.leak)}`,{c:mute,s:9});
  // return / exhaust line: room → return fan → (recirculation to M) → exhaust side of the heat recovery → out
  const mi=N.findIndex(q=>q.code==="M"), mui=N.findIndex(q=>q.code==="mM"), hrX=PM.hr?(xs[PM.hr.at-1]+xs[PM.hr.at])/2:null, EXs=PM.hr?PM.hr.EX:null;
  if(PM.retNode){
    const xM=mi>=0?xs[mi]:null, exh=R.qRel>0, xEnd=exh?xL:(mui>=0?xs[mui]:xM);
    g+=`<path d="M${roomX+75},${yL-70} V${yR} H${xEnd}" fill="none" stroke="${blue}" stroke-width="1.5"${exh?` marker-end="url(#pa)"`:""}/>`;
    if(xM!=null&&R.Q-R.qOa>0){ g+=`<path d="M${xM},${yR} V${yL-11}" fill="none" stroke="${blue}" stroke-width="1.5" marker-end="url(#pa)"/>`+T(xM+6,yR+30,`Recirculated ${q3(R.Q-R.qOa)}`,{c:mute,s:9}); }
    if(mui>=0&&R.mau&&R.mau.Q-R.mau.qOa>0){ const xm=xs[mui]; g+=`<path d="M${xm},${yR} V${yL-11}" fill="none" stroke="${blue}" stroke-width="1.5" marker-end="url(#pa)"/>`+T(xm+6,yR+30,`Recirculated ${q3(R.mau.Q-R.mau.qOa)} (${UPS()})`,{c:mute,s:9}); }
    if(R.c.rf){ const fx=roomX-30; g+=`<circle cx="${fx}" cy="${yR}" r="12" fill="#fff" stroke="${ink}" stroke-width="1.2"/>`+T(fx,yR+3.5,"RF",{a:"middle",s:8,b:1}); }
    const rn=PM.retNode; g+=T(roomX-50,yR-10,`Return ${q3(R.qRet)} · ${fmt(rn.t)} °C · ${fmt(rn.W*1000,2)} g/kg`,{c:mute,s:9,a:"end"});
    if(exh){
      if(hrX!=null){ g+=`<rect x="${hrX-12}" y="${yR-18}" width="24" height="36" fill="#fff" stroke="${green}" stroke-width="1.4"/><path d="M${hrX-12},${yR-18} L${hrX+12},${yR+18} M${hrX+12},${yR-18} L${hrX-12},${yR+18}" stroke="${green}"/>`;
        g+=`<line x1="${hrX}" y1="${yR+18}" x2="${hrX}" y2="${yL-24}" stroke="${green}" stroke-width="1" stroke-dasharray="3 3"/>`;
        if(EXs) g+=T(hrX-18,yR-24,`${fmt(EXs.t)} °C · ${fmt(EXs.W*1000,2)} g/kg`,{c:green,s:9,a:"end"}); }
      g+=T(xL,yR-8,`Exhaust ${q3(R.qRel)}`,{c:blue,s:9,b:1});
    }
  }
  // unit boxes (MAU / PAU and AHU), with the duct between them
  if(PM.gapAt){ const xa=xs[PM.gapAt-1], xb=xs[PM.gapAt]; g+=T((xa+xb)/2,yL-8,`${UPS()} supply → ${DNN()} OA inlet`,{a:"middle",s:9,c:mute}); }
  (PM.groups||[]).forEach((gr,i)=>{ const x1=xs[gr.a]-34, x2=xs[gr.b]+(i?34:56);
    g+=`<rect x="${x1}" y="${yL-62}" width="${x2-x1}" height="${H-yL+30}" rx="8" fill="none" stroke="${i?blue:green}" stroke-dasharray="5 4"/>`+T(x1+6,yL-50,gr.label,{c:i?blue:green,b:1,s:10}); });
  // components between nodes
  PM.procs.forEach(pr=>{
    if(pr.type==="mix") return;
    const xa=xs[pr.at-1], xb=xs[pr.at], cx=(xa+xb)/2, c=pr.code;
    const col=["C","C1","C2","PC","I","E"].includes(c)?blue:["P","RH"].includes(c)?red:c==="H"?teal:c==="D"?brown:c==="OH"?green:c==="OA'"?(pr.desOa?brown:green):c==="RW"?green:ink;
    if(c==="F"||c==="S") g+=`<circle cx="${cx}" cy="${yL}" r="13" fill="#fff" stroke="${ink}" stroke-width="1.3"/><path d="M${cx-7},${yL+5} L${cx},${yL-7} L${cx+7},${yL+5}" fill="none" stroke="${ink}"/>`;
    else if(c==="H") g+=`<circle cx="${cx}" cy="${yL}" r="11" fill="#fff" stroke="${col}" stroke-width="1.4"/>`+T(cx,yL+4,"H",{a:"middle",b:1,c:col});
    else if(c==="OA'"||c==="D"||c==="OH") g+=`<rect x="${cx-12}" y="${yL-20}" width="24" height="40" fill="#fff" stroke="${col}" stroke-width="1.4"/><path d="M${cx-12},${yL-20} L${cx+12},${yL+20} M${cx+12},${yL-20} L${cx-12},${yL+20}" stroke="${col}"/>`;
    else g+=`<rect x="${cx-10}" y="${yL-22}" width="20" height="44" fill="#fff" stroke="${col}" stroke-width="1.4"/><path d="M${cx-10},${yL+22} L${cx+10},${yL-22}" stroke="${col}"/>`;
    const U=PM.gapAt&&pr.at<PM.gapAt?R.mau:R, rh2=c==="RH"&&U&&U.c&&U.c.rh&&isFinite(U.qRhMin)&&U.qRhMin>0;
    g+=T(cx,yL-30,pr.name.replace(/ \(.*\)$/,""),{a:"middle",s:9,c:col,b:1})+(rh2?T(cx,yL-42,`1: Cal +${fmt(U.qRhDes,1)} kW`,{a:"middle",s:9,c:col})+T(cx,yL-54,`2: Check +${fmt(U.qRhMin,1)} kW`,{a:"middle",s:9,c:col,b:1})
      :T(cx,yL-42,`${pr.qT>=0?"+":""}${fmt(pr.qT,1)} kW`,{a:"middle",s:9,c:col}));
  });
  // nodes
  N.forEach((q,i)=>{ const x=xs[i];
    g+=`<circle cx="${x}" cy="${yL}" r="10" fill="#fff" stroke="${ink}" stroke-width="1.3"/>`+T(x,yL+3.5,q.code,{a:"middle",s:q.code.length>2?7:9,b:1});
    const L=[[`${fmt(q.t)} °C DB`,red,1],[`${fmt(q.twb)} °C WB`,green,1],[`${fmt(q.rh,0)} %RH`],[`${fmt(q.W*1000,2)} g/kg`],[`${fmt(q.h,2)} kJ/kg`],[`${fmt(q.v,4)} m³/kg`],[`${fmt(q.td)} °C dp`],[q3(q.q),mute]];
    L.forEach((l,k)=>g+=T(x-18,yL+28+k*13,l[0],{c:l[1]||ink,b:l[2]}));
  });
  g+=T(xL,H-8,`${R.tag} · altitude ${fmt(n("alt",0),0)} m · ${fmt(R.p,3)} kPa · airflows are design values of each stream (m³/h)`,{c:mute,s:9});
  return `<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 ${W} ${H}" width="100%" role="img" aria-label="Process schematic">${g}</svg>`;
}

function processReport(){
  const R=last; if(!R||R.err){ toast("Fix the inputs first",true); return; }
  const PM=lastPM||processModel(R), p=R.p, d=new Date();
  const xe=s=>String(s).replace(/[&<>"]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c]));
  const th=(h,u)=>`<th>${h}${u?`<br><span>(${u})</span>`:""}</th>`;
  const stateTbl=q=>`<table><tr>${th("Air flow","m³/h")}${th("Dry bulb","°C")}${th("Wet bulb","°C")}${th("Relative humidity","%")}${th("Humidity ratio","g/kg")}${th("Specific volume","m³/kg")}${th("Enthalpy","kJ/kg")}${th("Dew point","°C")}${th("Density","kg/m³")}${th("Vapour pressure","kPa")}${th("Vapour pressure","mm Hg")}${th("Absolute humidity","g/m³")}</tr>
    <tr><td>${fmt(q.q,0)}</td><td>${fmt(q.t,2)}</td><td>${fmt(q.twb,2)}</td><td>${fmt(q.rh,1)}</td><td>${fmt(q.W*1000,2)}</td><td>${fmt(q.v,4)}</td><td>${fmt(q.h,2)}</td><td>${fmt(q.td,2)}</td><td>${fmt(q.rho,4)}</td><td>${fmt(q.pw,3)}</td><td>${fmt(q.pwmm,2)}</td><td>${fmt(q.abs,2)}</td></tr></table>`;
  const procTbl=pr=>{
    if(pr.type==="mix") return `<p class="pt">Process: ${xe(pr.name)}</p><table><tr><th>State point 1</th>${th("Air flow","m³/h")}${th("Dry bulb","°C")}${th("Humidity ratio","g/kg")}<th>State point 2</th>${th("Air flow","m³/h")}${th("Dry bulb","°C")}${th("Humidity ratio","g/kg")}</tr>
      <tr><td>${xe(pr.s1.code)} – ${xe(pr.s1.desc)}</td><td>${fmt(pr.q1,0)}</td><td>${fmt(pr.s1.t,1)}</td><td>${fmt(pr.s1.W*1000,2)}</td><td>${pr.s2?xe(pr.s2.code)+" – "+xe(pr.s2.desc):"—"}</td><td>${pr.s2?fmt(pr.q2,0):"—"}</td><td>${pr.s2?fmt(pr.s2.t,1):"—"}</td><td>${pr.s2?fmt(pr.s2.W*1000,2):"—"}</td></tr></table>`;
    return `<p class="pt">Process: ${xe(pr.name)}</p><table><tr><th>Start point</th>${th(pr.qT<0?"Total cooling":"Total energy","kW")}${th("Sensible energy","kW")}${th("Latent energy","kW")}${th(pr.dW<0?"Dehumidification":"Moisture change","kg/h")}${th("Sensible heat ratio")}${th("Enthalpy / humidity ratio","kJ/kg per g/kg")}</tr>
      <tr><td>${xe(pr.from.code)} – ${xe(pr.from.desc)}</td><td>${fmt(pr.qT,2)}</td><td>${fmt(pr.qS,2)}</td><td>${fmt(pr.qL,2)}</td><td>${fmt(pr.dW,2)}</td><td>${isFinite(pr.shr)?fmt(pr.shr,3):"—"}</td><td>${isFinite(pr.ratio)?fmt(pr.ratio,3):"N/A"}</td></tr></table>${pr.extra?`<p class="ex">${xe(pr.extra)}</p>`:""}`;
  };
  const sect=(P,pre)=>{ let b="";
    P.nodes.forEach((q,i)=>{
      if(i===0&&P.retNode) b+=`<div class="blk"><h2>${pre}R. Return air</h2><p class="pt">State point data</p>${stateTbl(P.retNode)}</div>`;
      const pr=P.procs.find(x=>x.at===i);
      b+=`<div class="blk"><h2>${pre}${i+1}. ${xe(q.code)} – ${xe(q.desc)}</h2><p class="pt">State point data</p>${stateTbl(q)}${pr?procTbl(pr):""}</div>`;
    }); return b; };
  let body=sect(PM,"");
  if(lastPMu&&lastMau){ body+=`<h2 style="margin-top:12pt">${xe(UPN())} ${xe(lastMau.tag)} — supplies the room directly</h2><div class="sch">${ctxMau(()=>processSVG(lastMau,lastPMu))}</div>`+sect(lastPMu,UPS()+" "); }
  const rooms=roomsList().map(r=>r.id).join(", ")||$("rooms").value;
  const html=`<!DOCTYPE html><html><head><meta charset="utf-8"><title>${xe(R.tag)} state point & process report</title><style>
@page{size:A4 landscape;margin:9mm}*{box-sizing:border-box;-webkit-print-color-adjust:exact;print-color-adjust:exact}
body{font:9pt Arial,"Helvetica Neue",sans-serif;color:#13212c;margin:0}
h1{text-align:center;color:#0b8a3c;font-size:17pt;margin:0 0 6pt;letter-spacing:.5px}
.hd{display:flex;justify-content:space-between;border-top:1.5px solid #13212c;padding-top:5pt;margin-bottom:6pt;font-size:9pt;line-height:1.45}
h2{font-size:10.5pt;margin:8pt 0 2pt}.pt{font-size:7.5pt;text-transform:uppercase;margin:3pt 0 1pt}.ex{font-size:8pt;margin:2pt 0 0;color:#333}
table{border-collapse:collapse;width:100%;font-size:8pt}th,td{border:1px solid #444;padding:2pt 3pt;text-align:center}th{font-weight:400;vertical-align:bottom}th span{color:#333}
td:first-child{white-space:nowrap}.blk{break-inside:avoid}.sch{margin:4pt 0 6pt;break-inside:avoid;box-sizing:border-box;max-width:100%}.sch svg{display:block;width:100%;height:auto}
.ft{margin-top:8pt;font-size:7.5pt;color:#5a6a77}
</style></head><body>
<h1>STATE POINT &amp; PROCESS REPORT</h1>
<div class="hd"><div>Report date: ${xe(d.toLocaleDateString("en-GB",{weekday:"long",day:"numeric",month:"long",year:"numeric"}))}<br>${DNN()}: ${xe(R.tag)} · ${xe($("ahuType").value)} · ${xe($("block").value)}${R.mau?`<br>${UPN()}: ${xe(R.mau.tag)} · ${fmt(R.mau.Q,0)} m³/h${toRoom()?" to the room":" to the "+DNN()} (${fmt(R.mau.qOa/R.mau.Q*100,0)} % outdoor air)`:""}<br>Rooms served: ${xe(rooms)} · ${xe($("clean").value)}<br>Supply ${fmt(R.Q,0)} m³/h · outdoor air ${fmt(R.qOa,0)} m³/h${R.fa?" (100 %)":""}</div>
<div>Altitude: ${fmt(n("alt",0),0)} m<br>Barometric pressure: ${fmt(p*7.50062,3)} mm Hg<br>Atmospheric pressure: ${fmt(p,3)} kPa<br>Room: ${fmt(R.roomT)} °C · ${fmt(R.roomRH,0)} %RH</div></div>
<div class="sch">${processSVG(R,PM)}</div>
${body}
<p class="ft">Psychrometrics per ASHRAE Handbook – Fundamentals 2021, Ch. 1 (Eq. 3, 5/6, 20, 26, 30, 33/35); coil energy per Eq. 43; evaporative cooling per ASHRAE HVAC Systems and Equipment 2020, Ch. 41 (Eq. 1, 2). Air flow is the design airflow of each stream (m³/h); the energy balance uses the dry-air mass flow, which is constant along a stream. Sign: + heating / adding, − cooling / removing.</p>
</body></html>`;
  const f=document.createElement("iframe"); f.setAttribute("aria-hidden","true"); f.style.cssText="position:fixed;right:0;bottom:0;width:0;height:0;border:0;visibility:hidden";
  document.body.appendChild(f); const doc=f.contentWindow.document; doc.open(); doc.write(html); doc.close();
  setTimeout(()=>{ try{ f.contentWindow.focus(); f.contentWindow.print(); }catch(e){} setTimeout(()=>f.remove(),60000); },400);
  toast("Choose “Save as PDF” in the print dialog");
}
$("procPdfBtn").addEventListener("click",processReport);

/* ---------- Psychrometric chart ---------- */
function drawChart(R){
  const svg=$("chart"), p=pressure(n("alt",0));
  const W0=60,W1=700,H0=20,H1=420, tMin=0,tMax=50,wMax=30;
  const X=t=>W0+(t-tMin)/(tMax-tMin)*(W1-W0), Y=w=>H1-(w/wMax)*(H1-H0);
  const ts=[]; for(let t=tMin;t<=tMax+1e-9;t+=0.5) ts.push(t);
  const curve=rh=>ts.map(t=>{ const w=Math.min(wMax*1.2,WfromRH(t,rh,p)*1000); return `${X(t).toFixed(1)},${Y(w).toFixed(1)}`; }).join(" ");
  let g=`<defs><clipPath id="plotClip"><rect x="${W0}" y="${H0}" width="${W1-W0}" height="${H1-H0}"/></clipPath></defs>`;
  for(let t=0;t<=50;t+=5) g+=`<line x1="${X(t)}" y1="${H0}" x2="${X(t)}" y2="${H1}" stroke="var(--grid)"/><text x="${X(t)}" y="${H1+16}" text-anchor="middle">${t}</text>`;
  for(let w=0;w<=wMax;w+=5) g+=`<line x1="${W0}" y1="${Y(w)}" x2="${W1}" y2="${Y(w)}" stroke="var(--grid)"/><text x="${W1+8}" y="${Y(w)+4}">${w}</text>`;
  g+=`<text x="${(W0+W1)/2}" y="${H1+36}" text-anchor="middle">Dry-bulb temperature (°C)</text>`;
  g+=`<text x="${W1+44}" y="${(H0+H1)/2}" text-anchor="middle" transform="rotate(90 ${W1+44} ${(H0+H1)/2})">Humidity ratio W (g/kg dry air)</text>`;
  /* RSHR scale (as on the dew point tool's chart): a line from the alignment point (5 °C / 3 g/kg) to a value on the scale
     has the slope dW/dt = c_p·(1 − SHR)/(h_fg·SHR) of a room process with that sensible heat ratio */
  const tRm=n("roomT",NaN), WRm=isFinite(tRm)?WfromRH(tRm,Math.min(100,Math.max(1,n("roomRH",50))),p):NaN, cpR=1.006+1.86*(isFinite(WRm)?WRm:0.01);
  const tRef=5, Wref=0.003, xS=W1+70, tS=tMin+(xS-W0)/(W1-W0)*(tMax-tMin);
  const yShr=shr=>Y((Wref+cpR*(1-shr)/(2501*shr)*(tS-tRef))*1000), xRef=X(tRef), yRef=Y(Wref*1000);
  g+=`<line x1="${xS}" y1="${H0}" x2="${xS}" y2="${H1}" stroke="var(--grid-strong)"/>`;
  for(let k=100;k>=20;k-=5){ const v=k/100, y=yShr(v); if(y<H0-0.5||y>H1) continue; const major=k%10===0;
    g+=`<line x1="${xS}" y1="${y}" x2="${xS+(major?7:4)}" y2="${y}" stroke="var(--muted)"/>`;
    if(major||k===95||k===85) g+=`<text x="${xS+10}" y="${y+4}"${major?"":` style="font-size:9.5px"`}>${major?v.toFixed(1):v.toFixed(2)}</text>`; }
  g+=`<text x="${xS+46}" y="${(H0+H1)/2}" text-anchor="middle" transform="rotate(90 ${xS+46} ${(H0+H1)/2})">RSHR (sensible heat ratio)</text>`;
  g+=`<circle cx="${xRef}" cy="${yRef}" r="4" fill="var(--surface)" stroke="var(--muted)" stroke-width="1.6"/><circle cx="${xRef}" cy="${yRef}" r="1.3" fill="var(--muted)"/>`;
  g+=`<g clip-path="url(#plotClip)">`;
  for(let rh=10;rh<100;rh+=10) g+=`<polyline points="${curve(rh)}" fill="none" stroke="var(--grid-strong)" stroke-width="${rh===50?1.2:0.8}"/>`;
  g+=`<polyline points="${curve(100)}" fill="none" stroke="var(--ink)" stroke-width="1.6"/>`;
  let note="";
  if(R){
    const P=R.pts, pos=s=>[X(s.t),Y(s.W*1000)], by=k=>P.find(q=>q.code===k);
    const seq=P.filter(q=>!["OA","R","OA'"].includes(q.code)||(R.fa&&q.code!=="R"));
    // main supply process path
    const chain=[]; if(R.fa){ chain.push(by("OA")); if(by("OA'")) chain.push(by("OA'")); }
    P.forEach(q=>{ if(!["OA","OA'","R"].includes(q.code)) chain.push(q); });
    const path=chain.filter(Boolean).map(s=>pos(s).map(v=>v.toFixed(1)).join(",")).join(" ");
    g+=`<polyline points="${path}" fill="none" stroke="var(--c-supply)" stroke-width="2"/>`;
    if(!R.fa){ const oa=by("OA"), oa2=by("OA'")||oa, m=by("M"), r=by("R");
      if(by("OA'")) g+=`<line x1="${pos(oa)[0]}" y1="${pos(oa)[1]}" x2="${pos(oa2)[0]}" y2="${pos(oa2)[1]}" stroke="var(--c-plenum)" stroke-width="2"/>`;
      if(m){ g+=`<line x1="${pos(oa2)[0]}" y1="${pos(oa2)[1]}" x2="${pos(r)[0]}" y2="${pos(r)[1]}" stroke="var(--ink)" stroke-width="1.2" stroke-dasharray="5 4"/>`; } }
    if(R.mau){ const MP=R.mau.pts.filter(q=>q.code!=="R");
      g+=`<polyline points="${MP.map(q=>pos(q).map(v=>v.toFixed(1)).join(",")).join(" ")}" fill="none" stroke="var(--c-plenum)" stroke-width="2" stroke-dasharray="7 3"/>`; }
    /* room RSHR line: the supply air S picks up the room's sensible and latent heat along S → room point; extended to saturation (room ADP) */
    const Sp=by("S"); var shr=NaN, adpR=NaN, shrTxt="";
    if(Sp&&isFinite(WRm)){ const dT=tRm-Sp.t, dW=WRm-Sp.W;
      if(dT>0.05&&dW>-1e-7){ shr=cpR*dT/(cpR*dT+2501*Math.max(0,dW)); const sl=Math.max(0,dW)/dT, Wl=t=>WRm-(tRm-t)*sl;
        const f=t=>Wsat(t,p)-Wl(t); let lo=tRm; while(lo>-20&&f(lo)>0) lo-=0.5; if(f(lo)<=0) adpR=bisect(f,lo,lo+0.5);
        const tA=isFinite(adpR)?adpR:tMin, tB=tRm+4, [ax,ay]=[X(tA),Y(Wl(tA)*1000)], [bx,by2]=[X(tB),Y(Wl(tB)*1000)], [rx,ry]=[X(tRm),Y(WRm*1000)];
        g+=`<line x1="${ax}" y1="${ay}" x2="${bx}" y2="${by2}" stroke="var(--c-shr)" stroke-width="1.6" stroke-dasharray="8 4"/>`;
        const ang=Math.atan2(by2-ay,bx-ax)*180/Math.PI, mx=(ax*0.35+rx*0.65), my=(ay*0.35+ry*0.65);
        shrTxt=`<text x="${mx}" y="${my+15}" text-anchor="middle" class="lbl" style="fill:var(--c-shr);paint-order:stroke;stroke:var(--surface);stroke-width:3px" transform="rotate(${ang.toFixed(1)} ${mx} ${my})">RSHR ${fmt(shr,2)}</text>`;
        if(shr>0&&shr<=1){ const ys=yShr(shr);
          if(ys>=H0-0.5&&ys<=H1) shrTxt+=`<line x1="${xRef}" y1="${yRef}" x2="${xS}" y2="${ys}" stroke="var(--c-shr)" stroke-width="1" stroke-dasharray="3 3" opacity=".75"/>`+
            `<path d="M${xS},${ys} l-7,-4.5 v9 z" fill="var(--c-shr)"/><text x="${xS-9}" y="${ys-6}" text-anchor="end" class="lbl" style="fill:var(--c-shr);font-size:11px;paint-order:stroke;stroke:var(--surface);stroke-width:3px">${fmt(shr,2)}</text>`; }
        if(Math.abs(by("R").t-tRm)>0.05||Math.abs(by("R").W-WRm)>1e-5) shrTxt+=`<circle cx="${rx}" cy="${ry}" r="4" fill="var(--surface)" stroke="var(--c-room)" stroke-width="2"/>`; } }
    if(isFinite(R.adp)){ const c=by("C"), ci=R.adpEst?R.CO:R.CI, a=[X(R.adp),Y(Wsat(R.adp,p)*1000)];
      g+=`<line x1="${X(ci.t)}" y1="${Y(ci.W*1000)}" x2="${a[0]}" y2="${a[1]}" stroke="var(--c-coil)" stroke-width="1.3" stroke-dasharray="6 4"/><circle cx="${a[0]}" cy="${a[1]}" r="4.5" fill="var(--surface)" stroke="var(--c-coil)" stroke-width="2"/>`; }
    g+=`</g>`;
    /* point labels: points at the same spot share one label; each label takes the first free spot around its point (no overlaps) */
    const groups=[]; const addG=(q,code,col,ring)=>{ const [x,y]=pos(q); const gp=groups.find(o=>Math.abs(o.x-x)<2.5&&Math.abs(o.y-y)<2.5&&o.ring===ring); if(gp){ if(!gp.codes.includes(code)) gp.codes.push(code); } else groups.push({x,y,codes:[code],col,ring}); };
    P.forEach(q=>addG(q,q.code,q.col,false));
    if(R.mau) R.mau.pts.filter(q=>q.code!=="R").forEach(q=>addG(q,"m"+q.code,"var(--c-plenum)",true));
    const boxes=groups.map(o=>({x0:o.x-6,y0:o.y-6,x1:o.x+6,y1:o.y+6}));
    const hit=(b)=>boxes.some(c=>b.x0<c.x1&&b.x1>c.x0&&b.y0<c.y1&&b.y1>c.y0)||b.x0<W0+2||b.x1>W1-2||b.y0<H0+2||b.y1>H1-2;
    if(isFinite(R.adp)){ const ax=X(R.adp), ay=Y(Wsat(R.adp,p)*1000); boxes.push({x0:ax-6,y0:ay-6,x1:ax+6,y1:ay+6}); groups.push({x:ax,y:ay,codes:[(R.adpEst?"ADP ≈ ":"ADP ")+fmt(R.adp)],col:"var(--c-coil)",adp:true}); }
    groups.forEach(o=>{ o.txt=o.codes.join(" · "); });
    groups.forEach(o=>{ const w=o.txt.length*7.4+2, h=13;
      const cand=o.adp?[[-8,-6,"end"],[-8,10,"end"],[0,20,"middle"],[8,10,"start"],[-8,-19,"end"],[0,33,"middle"],[8,23,"start"]]:[[8,-6,"start"],[8,10,"start"],[-8,-6,"end"],[-8,10,"end"],[0,-12,"middle"],[0,20,"middle"],[8,-19,"start"],[8,23,"start"],[-8,-19,"end"],[-8,23,"end"],[0,-25,"middle"],[0,33,"middle"]];
      let pick=null;
      for(const [dx,dy,an] of cand){ const x0=an==="start"?o.x+dx:an==="end"?o.x+dx-w:o.x-w/2, b={x0,y0:o.y+dy-h+3,x1:x0+w,y1:o.y+dy+3}; if(!hit(b)){ pick=[dx,dy,an,b]; break; } }
      if(!pick){ const b={x0:o.x+8,y0:o.y-16,x1:o.x+8+w,y1:o.y-3}; pick=[8,-6,"start",b]; }
      boxes.push(pick[3]); o.lx=o.x+pick[0]; o.ly=o.y+pick[1]; o.an=pick[2]; });
    groups.forEach(o=>{ if(o.adp) return; g+=o.ring?`<circle cx="${o.x}" cy="${o.y}" r="4" fill="var(--surface)" stroke="var(--c-plenum)" stroke-width="2"/>`:`<circle cx="${o.x}" cy="${o.y}" r="5" fill="${o.col}" stroke="var(--surface)" stroke-width="1.6"/>`; });
    g+=shrTxt;
    groups.forEach(o=>{ g+=`<text x="${o.lx}" y="${o.ly}" text-anchor="${o.an}" class="lbl" style="fill:${o.col};paint-order:stroke;stroke:var(--surface);stroke-width:3px;stroke-linejoin:round">${esc(o.txt)}</text>`; });
    note=`Points: ${P.map(s=>`${s.code} ${s.desc.toLowerCase()} (${fmt(s.t)} °C, ${fmt(s.W*1000,2)} g/kg)`).join("; ")}.${isFinite(R.adp)?` ${R.adpEst?`Dashed purple line: coil leaving point to the estimated apparatus dew point ≈ ${fmt(R.adp)} °C (= leaving dew point; the line E→L does not reach saturation).`:`Dashed purple line: coil process extended to the apparatus dew point ${fmt(R.adp)} °C.`}`:""}`+
      (isFinite(shr)?` Red dashed line: room process S → room (${fmt(tRm)} °C / ${fmt(WRm*1000,2)} g/kg), RSHR = ${fmt(shr,2)}${isFinite(adpR)?`, meeting saturation at the room ADP ${fmt(adpR)} °C`:""}; any supply state on it holds the room at the calculation condition. RSHR scale on the right: the thin dashed line from the alignment point (5 °C / 3 g/kg) to ${fmt(shr,2)} on the scale is parallel to it.`:
       (Sp&&isFinite(WRm)?` No room RSHR line: the supply air (${fmt(Sp.t)} °C) is not colder than the room (${fmt(tRm)} °C) or is wetter than the room.`:""));
  } else g+=`</g>`;
  g+=`<rect x="${W0}" y="${H0}" width="${W1-W0}" height="${H1-H0}" fill="none" stroke="var(--grid-strong)"/>`;
  svg.innerHTML=g; $("chartNote").textContent=note||"Enter valid inputs to plot the process.";
}

/* ---------- Summary table, Excel (.xlsx) & PDF export — self-contained ---------- */
const EXPORT=(function(){
  const xe=s=>String(s).replace(/[&<>"]/g,c=>({"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;"}[c])).replace(/[\u0000-\u0008\u000B\u000C\u000E-\u001F]/g,"");
  // CRC32 + "stored" ZIP writer (enough for an .xlsx package)
  const T=(()=>{const t=new Uint32Array(256);for(let n=0;n<256;n++){let c=n;for(let k=0;k<8;k++)c=c&1?0xEDB88320^(c>>>1):c>>>1;t[n]=c>>>0;}return t;})();
  const crc=b=>{let c=0xFFFFFFFF;for(let i=0;i<b.length;i++)c=T[(c^b[i])&255]^(c>>>8);return (c^0xFFFFFFFF)>>>0;};
  function zip(files){
    const enc=new TextEncoder(), parts=[], cd=[]; let off=0;
    files.forEach(f=>{
      const nm=enc.encode(f.name), d=enc.encode(f.text), c=crc(d);
      const h=new DataView(new ArrayBuffer(30));
      h.setUint32(0,0x04034b50,true); h.setUint16(4,20,true); h.setUint16(6,0x0800,true); h.setUint16(8,0,true);
      h.setUint16(10,0,true); h.setUint16(12,0x21,true); h.setUint32(14,c,true); h.setUint32(18,d.length,true);
      h.setUint32(22,d.length,true); h.setUint16(26,nm.length,true); h.setUint16(28,0,true);
      parts.push(new Uint8Array(h.buffer),nm,d);
      const e=new DataView(new ArrayBuffer(46));
      e.setUint32(0,0x02014b50,true); e.setUint16(4,20,true); e.setUint16(6,20,true); e.setUint16(8,0x0800,true);
      e.setUint16(10,0,true); e.setUint16(12,0,true); e.setUint16(14,0x21,true); e.setUint32(16,c,true);
      e.setUint32(20,d.length,true); e.setUint32(24,d.length,true); e.setUint16(28,nm.length,true);
      e.setUint32(42,off,true);
      cd.push(new Uint8Array(e.buffer),nm);
      off+=30+nm.length+d.length;
    });
    const size=cd.reduce((a,b)=>a+b.length,0), end=new DataView(new ArrayBuffer(22));
    end.setUint32(0,0x06054b50,true); end.setUint16(8,files.length,true); end.setUint16(10,files.length,true);
    end.setUint32(12,size,true); end.setUint32(16,off,true);
    return new Blob([...parts,...cd,new Uint8Array(end.buffer)],{type:"application/vnd.openxmlformats-officedocument.spreadsheetml.sheet"});
  }
  const colRef=i=>{let s="";i++;while(i>0){const m=(i-1)%26;s=String.fromCharCode(65+m)+s;i=Math.floor((i-1)/26);}return s;};
  const NS='xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main" xmlns:r="http://schemas.openxmlformats.org/officeDocument/2006/relationships"';
  // styles: 0 default · 1 header · 2 num 0.0 · 3 title · 4 num 0 · 5 num 0.00 · 6 text w/ border · 7 unit row · 8 centred text w/ border — black on white, thin black borders, centred (for CAD)
  const STY=`<?xml version="1.0" encoding="UTF-8" standalone="yes"?><styleSheet xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main"><numFmts count="1"><numFmt numFmtId="164" formatCode="0.0"/></numFmts><fonts count="4"><font><sz val="11"/><color rgb="FF000000"/><name val="Calibri"/><family val="2"/></font><font><b/><sz val="11"/><color rgb="FF000000"/><name val="Calibri"/><family val="2"/></font><font><b/><sz val="14"/><color rgb="FF000000"/><name val="Calibri"/><family val="2"/></font><font><i/><sz val="10"/><color rgb="FF000000"/><name val="Calibri"/><family val="2"/></font></fonts><fills count="2"><fill><patternFill patternType="none"/></fill><fill><patternFill patternType="gray125"/></fill></fills><borders count="2"><border><left/><right/><top/><bottom/><diagonal/></border><border><left style="thin"><color rgb="FF000000"/></left><right style="thin"><color rgb="FF000000"/></right><top style="thin"><color rgb="FF000000"/></top><bottom style="thin"><color rgb="FF000000"/></bottom><diagonal/></border></borders><cellStyleXfs count="1"><xf numFmtId="0" fontId="0" fillId="0" borderId="0"/></cellStyleXfs><cellXfs count="9"><xf numFmtId="0" fontId="0" fillId="0" borderId="0" xfId="0" applyFont="1"/><xf numFmtId="0" fontId="1" fillId="0" borderId="1" xfId="0" applyNumberFormat="1" applyFont="1" applyBorder="1" applyAlignment="1"><alignment horizontal="center" vertical="center" wrapText="1"/></xf><xf numFmtId="164" fontId="0" fillId="0" borderId="1" xfId="0" applyNumberFormat="1" applyFont="1" applyBorder="1" applyAlignment="1"><alignment horizontal="center" vertical="center"/></xf><xf numFmtId="0" fontId="2" fillId="0" borderId="0" xfId="0" applyFont="1"/><xf numFmtId="1" fontId="0" fillId="0" borderId="1" xfId="0" applyNumberFormat="1" applyFont="1" applyBorder="1" applyAlignment="1"><alignment horizontal="center" vertical="center"/></xf><xf numFmtId="2" fontId="0" fillId="0" borderId="1" xfId="0" applyNumberFormat="1" applyFont="1" applyBorder="1" applyAlignment="1"><alignment horizontal="center" vertical="center"/></xf><xf numFmtId="0" fontId="0" fillId="0" borderId="1" xfId="0" applyNumberFormat="1" applyFont="1" applyBorder="1" applyAlignment="1"><alignment horizontal="center" vertical="center"/></xf><xf numFmtId="0" fontId="3" fillId="0" borderId="1" xfId="0" applyNumberFormat="1" applyFont="1" applyBorder="1" applyAlignment="1"><alignment horizontal="center" vertical="center"/></xf><xf numFmtId="0" fontId="0" fillId="0" borderId="1" xfId="0" applyNumberFormat="1" applyFont="1" applyBorder="1" applyAlignment="1"><alignment horizontal="center" vertical="center"/></xf></cellXfs><cellStyles count="1"><cellStyle name="Normal" xfId="0" builtinId="0"/></cellStyles></styleSheet>`;
  const groupSpans=cols=>{ // [{g,start,len}] for consecutive identical group labels
    const out=[]; cols.forEach((c,i)=>{ const last=out[out.length-1];
      if(c.g && last && last.g===c.g && last.start+last.len===i) last.len++; else out.push({g:c.g||null,start:i,len:1}); });
    return out;
  };
  function sheetXml(o){
    const cols=o.cols, hasG=cols.some(c=>c.g), hasU=cols.some(c=>c.u);
    const cell=(ci,ri,v,s)=>{
      const ref=colRef(ci)+ri;
      if(typeof v==="number") return isFinite(v)?`<c r="${ref}" s="${s}"><v>${v}</v></c>`:`<c r="${ref}" s="6"/>`;
      if(v==null||v==="") return `<c r="${ref}" s="${s===3||s===0?0:s===1||s===7?s:6}"/>`;
      return `<c r="${ref}" t="inlineStr" s="${s}"><is><t xml:space="preserve">${xe(v)}</t></is></c>`;
    };
    let r=1; const out=[], merges=[];
    out.push(`<row r="${r}">${cell(0,r,o.title,3)}</row>`); r++;
    if(o.subtitle){ out.push(`<row r="${r}">${cell(0,r,o.subtitle,0)}</row>`); r++; }
    r++;
    const firstHead=r;
    if(hasG){
      const gr=r, hr=r+1;
      out.push(`<row r="${gr}" ht="20" customHeight="1">${cols.map((c,i)=>cell(i,gr,c.g?c.g:c.h,1)).join("")}</row>`);
      groupSpans(cols).forEach(sp=>{
        if(sp.g){ if(sp.len>1) merges.push(`${colRef(sp.start)}${gr}:${colRef(sp.start+sp.len-1)}${gr}`); }
        else merges.push(`${colRef(sp.start)}${gr}:${colRef(sp.start)}${hr}`);
      });
      out.push(`<row r="${hr}" ht="30" customHeight="1">${cols.map((c,i)=>cell(i,hr,c.g?c.h:"",1)).join("")}</row>`);
      r=hr+1;
    }else{
      out.push(`<row r="${r}" ht="32" customHeight="1">${cols.map((c,i)=>cell(i,r,c.h,1)).join("")}</row>`); r++;
    }
    if(hasU){ out.push(`<row r="${r}">${cols.map((c,i)=>cell(i,r,c.u||"",7)).join("")}</row>`); r++; }
    const lastHead=r-1;
    o.rows.forEach(row=>{
      out.push(`<row r="${r}">${row.map((v,i)=>{ const f=cols[i].fmt; return cell(i,r,v, typeof v==="number"?(f==="0"?4:f==="0.00"?5:2):(cols[i].c?8:6)); }).join("")}</row>`); r++;
    });
    const last=colRef(cols.length-1), lastRow=lastHead+Math.max(1,o.rows.length);
    const fx=o.freezeCols==null?2:o.freezeCols;
    const ws=`<?xml version="1.0" encoding="UTF-8" standalone="yes"?><worksheet ${NS}><sheetViews><sheetView workbookViewId="0"><pane xSplit="${fx}" ySplit="${lastHead}" topLeftCell="${colRef(fx)}${lastHead+1}" activePane="bottomRight" state="frozen"/></sheetView></sheetViews><sheetFormatPr defaultRowHeight="15"/><cols>${cols.map((c,i)=>`<col min="${i+1}" max="${i+1}" width="${c.w||12}" customWidth="1"/>`).join("")}</cols><sheetData>${out.join("")}</sheetData><autoFilter ref="A${lastHead}:${last}${lastRow}"/>${merges.length?`<mergeCells count="${merges.length}">${merges.map(m=>`<mergeCell ref="${m}"/>`).join("")}</mergeCells>`:""}<pageMargins left="0.3" right="0.3" top="0.5" bottom="0.5" header="0.3" footer="0.3"/><pageSetup paperSize="${o.paper==="A3"?8:9}" orientation="landscape"/></worksheet>`;
    return {ws,firstHead,lastHead,lastRow,last};
  }
  function xlsx(o){ // o:{file, sheets:[{sheet,title,subtitle,cols,rows}]} or a single sheet object
    const sheets=o.sheets||[o];
    const built=sheets.map(sheetXml);
    const names=sheets.map((s,i)=>xe((s.sheet||("Sheet"+(i+1))).replace(/[\[\]\*\?\/\\:]/g," ").slice(0,31)));
    const defs=built.map((b,i)=>`<definedName name="_xlnm._FilterDatabase" localSheetId="${i}" hidden="1">'${names[i]}'!$A$${b.lastHead}:$${b.last}$${b.lastRow}</definedName><definedName name="_xlnm.Print_Titles" localSheetId="${i}">'${names[i]}'!$${b.firstHead}:$${b.lastHead}</definedName>`).join("");
    const wb=`<?xml version="1.0" encoding="UTF-8" standalone="yes"?><workbook ${NS}><sheets>${names.map((n,i)=>`<sheet name="${n}" sheetId="${i+1}" r:id="rId${i+1}"/>`).join("")}</sheets><definedNames>${defs}</definedNames></workbook>`;
    const files=[
      {name:"[Content_Types].xml",text:`<?xml version="1.0" encoding="UTF-8" standalone="yes"?><Types xmlns="http://schemas.openxmlformats.org/package/2006/content-types"><Default Extension="rels" ContentType="application/vnd.openxmlformats-package.relationships+xml"/><Default Extension="xml" ContentType="application/xml"/><Override PartName="/xl/workbook.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.sheet.main+xml"/>${built.map((b,i)=>`<Override PartName="/xl/worksheets/sheet${i+1}.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.worksheet+xml"/>`).join("")}<Override PartName="/xl/styles.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.styles+xml"/></Types>`},
      {name:"_rels/.rels",text:`<?xml version="1.0" encoding="UTF-8" standalone="yes"?><Relationships xmlns="http://schemas.openxmlformats.org/package/2006/relationships"><Relationship Id="rId1" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/officeDocument" Target="xl/workbook.xml"/></Relationships>`},
      {name:"xl/workbook.xml",text:wb},
      {name:"xl/_rels/workbook.xml.rels",text:`<?xml version="1.0" encoding="UTF-8" standalone="yes"?><Relationships xmlns="http://schemas.openxmlformats.org/package/2006/relationships">${built.map((b,i)=>`<Relationship Id="rId${i+1}" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/worksheet" Target="worksheets/sheet${i+1}.xml"/>`).join("")}<Relationship Id="rId${built.length+1}" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/styles" Target="styles.xml"/></Relationships>`},
      ...built.map((b,i)=>({name:`xl/worksheets/sheet${i+1}.xml`,text:b.ws})),
      {name:"xl/styles.xml",text:STY}
    ];
    download(zip(files),o.file);
  }
  function download(blob,name){
    const a=document.createElement("a"); a.href=URL.createObjectURL(blob); a.download=name;
    document.body.appendChild(a); a.click();
    setTimeout(()=>{ URL.revokeObjectURL(a.href); a.remove(); },2000);
  }
  function cellText(v,f){
    if(typeof v!=="number") return v==null||v===""?"":String(v);
    if(!isFinite(v)) return "–";
    const d=f==="0"?0:f==="0.00"?2:1;
    return v.toLocaleString("en-US",{minimumFractionDigits:d,maximumFractionDigits:d});
  }
  function headHTML(cols,extraLead,deco){ // returns <tr>… rows (group + header + units)
    const hasG=cols.some(c=>c.g), hasU=cols.some(c=>c.u), lead=extraLead?`<th rowspan="${hasG?2:1}"></th>`:"";
    let h="";
    if(hasG){
      h+=`<tr>${lead}${groupSpans(cols).map(sp=>sp.g?`<th colspan="${sp.len}" class="grp">${xe(sp.g)}</th>`:`<th rowspan="2">${xe(cols[sp.start].h)}${deco?deco(cols[sp.start]):""}</th>`).join("")}</tr>`;
      h+=`<tr>${cols.filter(c=>c.g).map(c=>`<th>${xe(c.h)}${deco?deco(c):""}</th>`).join("")}</tr>`;
    }else h+=`<tr>${lead}${cols.map(c=>`<th>${xe(c.h)}${deco?deco(c):""}</th>`).join("")}</tr>`;
    if(hasU) h+=`<tr class="units">${extraLead?"<th></th>":""}${cols.map(c=>`<th>${xe(c.u||"")}</th>`).join("")}</tr>`;
    return h;
  }
  function reportHTML(o){ // printable report; o.sections or single table
    const secs=o.sections||[{title:o.title,subtitle:o.subtitle,cols:o.cols,rows:o.rows}];
    const big=secs.some(s=>s.cols.length>26);
    const body=secs.map((s,si)=>{
      const rows=s.rows.map(r=>`<tr>${r.map((v,i)=>{ const t=cellText(v,s.cols[i].fmt);
        const cls=typeof v==="number"?"n":(["Pass","Note","Fail"].includes(v)?v:(s.cols[i].c?"c":""));
        return `<td class="${cls}">${xe(t)}</td>`; }).join("")}</tr>`).join("");
      return `<section${si?' class="brk"':""}><h1>${xe(s.title)}</h1><p class="sub">${xe(s.subtitle||o.subtitle||"")}</p>
<table><thead>${headHTML(s.cols,false)}</thead><tbody>${rows}</tbody></table></section>`;
    }).join("");
    const paper=o.paper||(big?"A3":"A4");
    return `<!DOCTYPE html><html><head><meta charset="utf-8"><title>${xe(o.file.replace(/\.xlsx$/,""))}</title><style>
@page{size:${paper} landscape;margin:8mm}
*{-webkit-print-color-adjust:exact;print-color-adjust:exact;box-sizing:border-box}
body{font-family:"Segoe UI",Arial,"Helvetica Neue",sans-serif;color:#13212c;margin:0}
h1{font-size:14pt;margin:0 0 2pt}
.sub{color:#5a6a77;margin:0 0 6pt;font-size:8.5pt}
table{border-collapse:collapse;width:100%}
th,td{border:.5pt solid #c4cfd8;padding:2pt 3pt;vertical-align:top}
th{background:#1c5a85;color:#fff;font-weight:600;font-size:${big?6:7}pt;text-align:center;vertical-align:middle}
th.grp{background:#164a6e}
tr.units th{background:#e6eff6;color:#1c5a85;font-weight:500;font-style:italic}
td{font-size:${big?6.3:7.5}pt}
td.n{text-align:right;font-variant-numeric:tabular-nums;white-space:nowrap}
td.c{text-align:center}
tbody tr:nth-child(even) td{background:#f2f5f8}
thead{display:table-header-group}
tr{page-break-inside:avoid}
section.brk{page-break-before:always}
.Pass{color:#1d7548;font-weight:700}.Note{color:#9a5c00;font-weight:700}.Fail{color:#b0281f;font-weight:700}
.foot{margin-top:8pt;color:#5a6a77;font-size:7pt}
</style></head><body>${body}<p class="foot">${xe(o.footer||"")}</p></body></html>`;
  }
  function pdf(o){
    const f=document.createElement("iframe");
    f.setAttribute("aria-hidden","true");
    f.style.cssText="position:fixed;right:0;bottom:0;width:0;height:0;border:0;visibility:hidden";
    document.body.appendChild(f);
    const d=f.contentWindow.document; d.open(); d.write(reportHTML(o)); d.close();
    setTimeout(()=>{ try{ f.contentWindow.focus(); f.contentWindow.print(); }catch(e){} setTimeout(()=>f.remove(),60000); },350);
  }
  return {xlsx,pdf,reportHTML,cellText,headHTML};
})();

/* summary tables: highlight the row and the column under the pointer */
(function(){
  if(window.__sumHl) return; window.__sumHl=1;
  const st=document.createElement("style");
  st.textContent="table.sum tbody td.hl-r,table.sum tbody td.hl-c{background:rgba(28,90,133,.10)!important}table.sum tbody td.hl-x{background:rgba(28,90,133,.24)!important;box-shadow:inset 0 0 0 1.5px rgba(28,90,133,.75)}table.sum thead th.hl-h{background:rgba(28,90,133,.20)!important}";
  document.head.appendChild(st);
  let cur=null;
  const clear=()=>{ if(!cur) return; cur.querySelectorAll(".hl-r,.hl-c,.hl-x,.hl-h").forEach(e=>e.classList.remove("hl-r","hl-c","hl-x","hl-h")); cur=null; };
  const colOf=td=>{ let c=0; for(const x of td.parentNode.cells){ if(x===td) return c; c+=x.colSpan||1; } return c; };
  document.addEventListener("mouseover",e=>{
    const td=e.target.closest&&e.target.closest("table.sum tbody td"); if(!td){ clear(); return; }
    const tb=td.closest("table"); clear(); cur=tb; const ci=colOf(td);
    [...td.parentNode.cells].forEach(x=>x.classList.add("hl-r"));
    tb.tBodies[0]&&[...tb.tBodies[0].rows].forEach(r=>{ let c=0; for(const x of r.cells){ const n=x.colSpan||1; if(ci>=c&&ci<c+n&&n===1) x.classList.add("hl-c"); c+=n; } });
    td.classList.add("hl-x");
    // header cell of the column: last header row that has it
    const hr=tb.tHead?[...tb.tHead.rows]:[]; const grid=[]; hr.forEach((r,ri)=>{ grid[ri]=grid[ri]||[]; let c=0; for(const x of r.cells){ while(grid[ri][c]) c++; const cs=x.colSpan||1, rs=x.rowSpan||1;
      for(let a=0;a<rs;a++) for(let b=0;b<cs;b++){ grid[ri+a]=grid[ri+a]||[]; grid[ri+a][c+b]=x; } c+=cs; } });
    grid.forEach(row=>{ const h=row&&row[ci]; if(h&&(h.colSpan||1)===1) h.classList.add("hl-h"); });
  });
})();

let toastTimer=null;
function toast(msg,bad){
  let t=document.getElementById("toast");
  if(!t){ t=document.createElement("div"); t.id="toast"; t.className="toast"; t.setAttribute("role","status"); document.body.appendChild(t); }
  t.textContent=msg; t.classList.toggle("bad",!!bad); t.classList.add("on");
  clearTimeout(toastTimer); toastTimer=setTimeout(()=>t.classList.remove("on"),2800);
}

/* Shared browser storage: all tools on this site read each other's summaries */
const SHARED_KEYS={dew:"hvac-dewpoint-summary-v1", chw:"hvac-chw-summary-v1", ahu:"hvac-ahu-summary-v1"};
function readShared(k){ try{ const v=JSON.parse(localStorage.getItem(SHARED_KEYS[k]||k)||"[]"); return Array.isArray(v)?v:[]; }catch(e){ return []; } }

function makeSummary(cfg){
  let rows=[];
  try{ rows=JSON.parse(localStorage.getItem(cfg.key)||"[]"); if(!Array.isArray(rows)) rows=[]; }catch(e){ rows=[]; }
  const keyOf=cfg.keyOf||(r=>r.id||"");
  /* the row last added or loaded follows the calculator: changes are written back to it automatically */
  let active=null; try{ active=localStorage.getItem(cfg.key+"-active"); }catch(e){}
  const setActive=k=>{ active=k||null; try{ if(active) localStorage.setItem(cfg.key+"-active",active); else localStorage.removeItem(cfg.key+"-active"); }catch(e){} };
  const persist=()=>{ if(cfg.beforePersist) cfg.beforePersist(rows); try{ localStorage.setItem(cfg.key,JSON.stringify(rows)); }catch(e){} };
  const dateStr=()=>{ const d=new Date(); return d.getFullYear()+"-"+String(d.getMonth()+1).padStart(2,"0")+"-"+String(d.getDate()).padStart(2,"0"); };
  const tables=cfg.tables||[{headId:cfg.headId, bodyId:cfg.bodyId, cols:cfg.cols, title:cfg.title, sheet:"Summary", records:all=>all, actions:true}];
  const recs=t=>{ const out=[]; t.records(rows).forEach((r,i)=>out.push(r.__i==null?Object.assign({__i:i},r):r)); return out; };

  /* header filters (Excel-like): ▾ on Room ID / name / case / tag columns; shown rows and exports follow the filter */
  const FKEYS=cfg.filterKeys||["id","name","equip"];
  let filt={}; try{ const o=JSON.parse(localStorage.getItem(cfg.key+"-filter")||"{}"); Object.keys(o).forEach(h=>{ filt[h]={}; Object.keys(o[h]).forEach(k=>filt[h][k]=new Set(o[h][k])); }); }catch(e){ filt={}; }
  const saveF=()=>{ try{ const o={}; Object.keys(filt).forEach(h=>{ const ks=Object.keys(filt[h]); if(ks.length){ o[h]={}; ks.forEach(k=>o[h][k]=[...filt[h][k]]); } }); localStorage.setItem(cfg.key+"-filter",JSON.stringify(o)); }catch(e){} };
  const cellT=(r,c)=>{ const v=r[c.k]; const t=EXPORT.cellText(v,c.fmt); return t===""?"(blank)":t; };
  const tblOf=h=>tables.find(t=>t.headId===h);
  function applyF(h,list){
    const f=filt[h], t=tblOf(h); if(!f||!t||!Object.keys(f).length) return list;
    const cols=t.cols.filter(c=>f[c.k]);
    const keep=list.filter(r=>r.__gap||cols.every(c=>f[c.k].has(cellT(r,c))));
    const out=[]; keep.forEach((r,i)=>{ if(!r.__gap) out.push(r); else if(out.length&&!out[out.length-1].__gap&&keep.slice(i+1).some(x=>!x.__gap)) out.push(r); });
    return out;
  }
  const fBtn=t=>c=>FKEYS.includes(c.k)?`<button class="fbtn${filt[t.headId]&&filt[t.headId][c.k]?" on":""}" type="button" data-fh="${t.headId}" data-fk="${c.k}" title="Filter ${esc(c.h)}" aria-label="Filter ${esc(c.h)}">▾</button>`:"";
  function fBar(t,shown,all){
    const wrap=$(t.headId).closest(".tbl-wrap"); if(!wrap) return;
    let b=document.getElementById("fb-"+t.headId);
    if(!b){ b=document.createElement("div"); b.id="fb-"+t.headId; b.className="fbar hidden"; wrap.parentNode.insertBefore(b,wrap); }
    const f=filt[t.headId]||{}, ks=Object.keys(f);
    b.classList.toggle("hidden",!ks.length);
    if(!ks.length){ b.innerHTML=""; return; }
    const nm=k=>{ const c=t.cols.find(x=>x.k===k); return c?c.h:k; };
    b.innerHTML=`<span>Filtered: ${ks.map(k=>`<b>${esc(nm(k))}</b> = ${esc([...f[k]].slice(0,4).join(", "))}${f[k].size>4?" …":""}`).join(" · ")} — showing ${shown} of ${all} rows (exports follow the filter)</span><button class="btn ghost" type="button" data-fclr="${t.headId}">Clear filter</button>`;
  }
  function closePop(){ const p=document.getElementById("fpop"); if(p) p.remove(); }
  function openPop(btn){
    closePop();
    const h=btn.dataset.fh, k=btn.dataset.fk, t=tblOf(h); if(!t) return;
    const c=t.cols.find(x=>x.k===k); if(!c) return;
    const cnt=new Map(); recs(t).filter(r=>!r.__gap).forEach(r=>{ const v=cellT(r,c); cnt.set(v,(cnt.get(v)||0)+1); });
    const vals=[...cnt.keys()].sort((a,b)=>a.localeCompare(b,undefined,{numeric:true}));
    const cur=filt[h]&&filt[h][k];
    const p=document.createElement("div"); p.id="fpop"; p.className="fpop"; p.setAttribute("role","dialog");
    p.innerHTML=`<input type="search" placeholder="Search ${esc(c.h)}…" aria-label="Search values">
      <label><input type="checkbox" data-fall> <b>Select all</b></label>
      <div class="fl">${vals.map(v=>`<label title="${esc(v)}"><input type="checkbox" data-fv="${esc(v)}" ${!cur||cur.has(v)?"checked":""}> <span>${esc(v)}</span><small>${cnt.get(v)}</small></label>`).join("")}</div>
      <div class="fb"><button class="btn ghost" type="button" data-fx="clear">Clear</button><button class="btn primary" type="button" data-fx="ok">OK</button></div>`;
    document.body.appendChild(p);
    const rc=btn.getBoundingClientRect(), w=p.offsetWidth, hh=p.offsetHeight;
    p.style.left=Math.max(8,Math.min(rc.left,innerWidth-w-8))+"px";
    p.style.top=(rc.bottom+4+hh>innerHeight-8?Math.max(8,rc.top-hh-4):rc.bottom+4)+"px";
    const boxes=()=>[...p.querySelectorAll("[data-fv]")], vis=()=>boxes().filter(x=>x.closest("label").style.display!=="none");
    const all=p.querySelector("[data-fall]"), sync=()=>{ const v=vis(); all.checked=v.length&&v.every(x=>x.checked); all.indeterminate=!all.checked&&v.some(x=>x.checked); };
    sync();
    all.addEventListener("change",()=>vis().forEach(x=>x.checked=all.checked));
    p.querySelector(".fl").addEventListener("change",sync);
    const q=p.querySelector("input[type=search]");
    q.addEventListener("input",()=>{ const s=q.value.trim().toLowerCase(); boxes().forEach(x=>{ const show=!s||x.dataset.fv.toLowerCase().includes(s); x.closest("label").style.display=show?"":"none"; if(s) x.checked=show; }); sync(); });
    q.addEventListener("keydown",e=>{ if(e.key==="Enter"){ e.preventDefault(); p.querySelector('[data-fx="ok"]').click(); } });
    p.addEventListener("click",e=>{ const b=e.target.closest("[data-fx]"); if(!b) return;
      if(!filt[h]) filt[h]={};
      if(b.dataset.fx==="clear") delete filt[h][k];
      else { const on=boxes().filter(x=>x.checked).map(x=>x.dataset.fv);
        if(!on.length){ toast("Tick at least one value",true); return; }
        if(on.length===vals.length) delete filt[h][k]; else filt[h][k]=new Set(on); }
      saveF(); closePop(); render(); });
    setTimeout(()=>q.focus(),0);
  }
  document.addEventListener("click",e=>{
    const fb=e.target.closest("[data-fh]");
    if(fb&&tblOf(fb.dataset.fh)){ e.stopPropagation(); const p=document.getElementById("fpop"); if(p&&p.dataset.for===fb.dataset.fh+"|"+fb.dataset.fk){ closePop(); return; } openPop(fb); const np=document.getElementById("fpop"); if(np) np.dataset.for=fb.dataset.fh+"|"+fb.dataset.fk; return; }
    const cl=e.target.closest("[data-fclr]"); if(cl&&tblOf(cl.dataset.fclr)){ delete filt[cl.dataset.fclr]; saveF(); render(); return; }
    if(!e.target.closest("#fpop")) closePop();
  });
  document.addEventListener("keydown",e=>{ if(e.key==="Escape") closePop(); });
  window.addEventListener("resize",closePop);
  document.addEventListener("scroll",e=>{ if(!(e.target.closest&&e.target.closest("#fpop"))) closePop(); },true);
  function render(){
    $(cfg.countId).textContent=rows.length;
    const has=rows.length>0;
    $(cfg.emptyId).classList.toggle("hidden",has);
    $(cfg.wrapId).classList.toggle("hidden",!has);
    cfg.buttons.forEach(id=>$(id).disabled=!has);
    tables.forEach(t=>{
      $(t.headId).innerHTML=EXPORT.headHTML(t.cols,t.actions,fBtn(t));
      const all=recs(t), shown=applyF(t.headId,all); fBar(t,shown.filter(r=>!r.__gap).length,all.filter(r=>!r.__gap).length);
      $(t.bodyId).innerHTML=shown.map(r=>`<tr>
        ${t.actions?`<td><div class="btns" style="flex-wrap:nowrap;gap:2px"><button class="btn ghost" type="button" data-load="${r.__i}" title="Load back into the calculator">Load</button><button class="btn ghost" type="button" data-rm="${r.__i}" aria-label="Remove ${esc(r.id||"row")}">✕</button></div></td>`:""}
        ${t.cols.map(c=>{ const v=r[c.k];
          if(c.k==="result") return `<td><span class="pill ${v==="Pass"?"ok":v==="Note"?"warn":"bad"}">${esc(v)}</span></td>`;
          return `<td class="${typeof v==="number"?"r num":(c.c?"ctr":"")}">${esc(EXPORT.cellText(v,c.fmt))}</td>`; }).join("")}
      </tr>`).join("");
    });
    if(cfg.onRender) cfg.onRender(rows);
  }
  function put(r){ // add or replace by key (Room ID, Room ID + case, AHU tag); returns true when replaced
    const k=keyOf(r), i=k?rows.findIndex(x=>keyOf(x)===k):-1;
    if(i>=0){ rows[i]=r; return true; } rows.push(r); return false;
  }
  function add(){
    const r=cfg.collect();
    if(r.err){ toast(r.err,true); return; }
    const rep=put(r); setActive(keyOf(r)); persist(); render();
    const n=rows.length, lbl=cfg.unit||"room";
    toast(`${rep?"Updated":"Added"} ${r.id||lbl} ${rep?"in":"to"} the summary (${n} ${lbl}${n>1?"s":""})`);
  }
  tables.filter(t=>t.actions).forEach(t=>$(t.bodyId).addEventListener("click",e=>{
    const ld=e.target.closest("[data-load]"), rm=e.target.closest("[data-rm]");
    if(ld){ const r=rows[+ld.dataset.load]; setActive(keyOf(r)); cfg.restore(r); toast(`Loaded ${r.id||cfg.unit||"room"}`); }
    if(rm){ const r=rows.splice(+rm.dataset.rm,1)[0]; if(keyOf(r)===active) setActive(null); persist(); render(); toast(`Removed ${r.id||cfg.unit||"room"}`); }
  }));
  $(cfg.addId).addEventListener("click",add);
  $(cfg.clearId).addEventListener("click",()=>{
    if(!rows.length) return;
    if(!confirm(`Remove all ${rows.length} ${cfg.unit||"room"}${rows.length>1?"s":""} from the summary?`)) return;
    rows=[]; setActive(null); persist(); render();
  });
  const sub=()=>`${rows.length} ${cfg.unit||"room"}${rows.length>1?"s":""} · exported ${dateStr()}${cfg.subtitle?" · "+cfg.subtitle():""}`;
  const table=t=>applyF(t.headId,recs(t)).map(r=>t.cols.map(c=>r[c.k]));
  $(cfg.xlsxId).addEventListener("click",()=>{ if(!rows.length) return;
    EXPORT.xlsx({file:`${cfg.file}_${dateStr()}.xlsx`, sheets:tables.map(t=>({sheet:t.sheet||"Summary", title:t.title, subtitle:sub(), cols:t.cols, rows:table(t), paper:t.paper, freezeCols:t.freezeCols}))});
  });
  $(cfg.pdfId).addEventListener("click",()=>{ if(!rows.length) return;
    EXPORT.pdf({file:`${cfg.file}_${dateStr()}.xlsx`, subtitle:sub(), footer:cfg.footer, paper:cfg.paper,
      sections:tables.map(t=>({title:t.title, cols:t.cols, rows:table(t)}))});
    toast("Choose “Save as PDF” in the print dialog");
  });
  render();
  /* called after every recalculation: refresh the active row with the current results (no need to press Add again) */
  let syncBusy=false;
  function sync(){
    if(!active||syncBusy) return; const i=rows.findIndex(x=>keyOf(x)===active); if(i<0) return;
    syncBusy=true; let r; try{ r=cfg.collect(); }finally{ syncBusy=false; }
    if(!r||r.err||keyOf(r)!==active) return;
    const a=JSON.stringify(rows[i]), b=JSON.stringify(r); if(a===b) return;
    rows[i]=r; persist(); render();
  }
  if(rows.length&&cfg.beforePersist){ cfg.beforePersist(rows); render(); }
  return {render, sync, setActive, filterRecs:(h,list)=>applyF(h,list), keyOf, get active(){ return active; }, put(r){ const x=put(r); persist(); render(); return x; }, persist(){ persist(); render(); }, get rows(){ return rows; }};
}

/* Link dialog: pick rooms from the dew point tool's summary (all / by Room ID / by AC equipment) */
function linkDialog(opts){ // opts:{title, note, rooms:[...], onApply(list, scope, key)}
  let dlg=document.getElementById("linkDlg");
  if(dlg) dlg.remove();
  dlg=document.createElement("dialog"); dlg.id="linkDlg"; dlg.className="dlg";
  const rooms=opts.rooms;
  const ids=rooms.map(r=>r.id).filter(Boolean);
  const eqs=[...new Set(rooms.map(r=>r.equip).filter(Boolean))];
  dlg.innerHTML=`<form method="dialog" class="dlg-body">
    <h2>${esc(opts.title)}</h2>
    <p class="note">${opts.note}</p>
    ${rooms.length?`
    <fieldset class="scope"><legend class="sr">Scope</legend>
      <label class="opt"><input type="radio" name="scope" value="all" checked> <span>All AHUs / all rooms <small>(${rooms.length} room${rooms.length>1?"s":""}${eqs.length?` · ${eqs.length} AC equipment`:""})</small></span></label>
      <label class="opt"><input type="radio" name="scope" value="room"> <span>By Room ID</span>
        <select id="lkRoom">${ids.map(i=>{ const r=rooms.find(x=>x.id===i); return `<option value="${esc(i)}">${esc(i)}${r&&r.name?" — "+esc(r.name):""}${r&&r.equip?" ("+esc(r.equip)+")":""}</option>`; }).join("")}</select></label>
      <label class="opt"><input type="radio" name="scope" value="equip" ${eqs.length?"":"disabled"}> <span>By AC equipment name</span>
        <select id="lkEquip" ${eqs.length?"":"disabled"}>${eqs.map(e=>`<option value="${esc(e)}">${esc(e)} — ${rooms.filter(r=>r.equip===e).length} room(s)</option>`).join("")}</select></label>
    </fieldset>`:`<p class="err">No rooms found. Open the <a href="${opts.sourceHref}">dew point &amp; supply air tool</a>, calculate each room in tab 2 and press “+ Add to summary” first. Both tools must be opened in the same browser.</p>`}
    <div class="btns" style="justify-content:flex-end;margin-top:14px">
      <button class="btn ghost" value="cancel" type="submit">Cancel</button>
      ${rooms.length?`<button class="btn primary" id="lkGo" type="button">Link &amp; fill</button>`:""}
    </div></form>`;
  document.body.appendChild(dlg);
  const sel=()=>dlg.querySelector("input[name=scope]:checked").value;
  dlg.querySelectorAll("select").forEach(s=>s.addEventListener("focus",()=>{ const v=s.id==="lkRoom"?"room":"equip"; dlg.querySelector(`input[value=${v}]`).checked=true; }));
  const go=dlg.querySelector("#lkGo");
  if(go) go.addEventListener("click",()=>{
    const sc=sel();
    let list=rooms, key="";
    if(sc==="room"){ key=dlg.querySelector("#lkRoom").value; list=rooms.filter(r=>r.id===key); }
    if(sc==="equip"){ key=dlg.querySelector("#lkEquip").value; list=rooms.filter(r=>r.equip===key); }
    dlg.close(); opts.onApply(list,sc,key);
  });
  if(dlg.showModal) dlg.showModal(); else dlg.setAttribute("open","");
}


/* ---------- Summary: AHU schedule, coordination and component schedules ---------- */
const NA="—";
const YN=b=>b?"Yes":"No";
const SUP="380/3/50";
/* electrical load per consumer type, with the motor rating and an estimated full-load current for cable / breaker sizing.
   Motors: I = P / (η·√3·U·cosφ) with η 0.88, cosφ 0.85 (3-phase 380 V) or I = P / (η·U·cosφ) (1-phase 220 V); heaters cosφ = 1. */
function elecGroups(R){
  const ph3=kw=>kw>1.1, motA=(kw,three)=>kw*1000/(0.88*(three?1.732*380:220)*0.85), htA=(kw,three)=>kw*1000/((three?1.732*380:220));
  const V=three=>three?"380/3/50":"220/1/50", k1=x=>fmt(x,x<1?2:1), o={};
  const sfm=R.sfMotor, s3=ph3(sfm);
  Object.assign(o,{eSf:`${R.sfN} × ${k1(sfm)}`, eSfV:V(s3), eSfA:r2(motA(sfm,s3),1)});
  if(R.rf){ const m=R.rf.motor, t=ph3(m); Object.assign(o,{eRf:`${R.rf.N} × ${k1(m)}`, eRfV:V(t), eRfA:r2(motA(m,t),1)}); }
  else Object.assign(o,{eRf:NA,eRfV:NA,eRfA:NA});
  const pm=(R.pumps||[]).map(u=>({k:u.key,m:motorFor(u.P1),t:u.P1>1.5}));
  Object.assign(o,pm.length?{ePm:pm.map(u=>`${u.k} ${k1(u.m)}`).join(" / "), ePmV:[...new Set(pm.map(u=>V(u.t)))].join(" / "), ePmA:pm.map(u=>fmt(motA(u.m,u.t),1)).join(" / ")}:{ePm:NA,ePmV:NA,ePmA:NA});
  const ht=(R.el||[]).filter(e=>e[2]==="heat"), hkw=ht.reduce((a,b)=>a+b[1],0), h3=hkw>6;
  Object.assign(o,hkw>0?{eHt:r2(hkw,1), eHtV:V(h3), eHtA:r2(htA(hkw,h3),1), eHtList:ht.map(e=>e[0]).join(", ")}:{eHt:NA,eHtV:NA,eHtA:NA});
  const ot=(R.el||[]).filter(e=>e[2]==="other"||(e[2]==="fan"&&!/^Supply fans|^Return fans/.test(e[0]))), okw=ot.reduce((a,b)=>a+b[1],0);
  Object.assign(o,okw>0?{eOt:r2(okw,2), eOtV:V(okw>3), eOtList:ot.map(e=>e[0]).join(", ")}:{eOt:NA,eOtV:NA});
  return o;
}
/* evaporative cooler schedule fields (ASHRAE S&E 2020 Ch. 41) */
const MEDIA_TXT={r100:"Rigid 100 mm",r150:"Rigid 150 mm",r200:"Rigid 200 mm",r300:"Rigid 300 mm",rand:"Random 50 mm"};
function evapFields(R,p){ const e=R.evap, i=R.iec, NAv="–";
  return {oaPct:r2(R.qOa/R.Q*100,0), supRh:`${fmt(R.S.t)} / ${fmt(RHfromW(R.S.t,R.S.W,p),0)}`,
    evMedia:e?MEDIA_TXT[e.media]:NAv, evEff:e?r2(e.eff*100,0):NAv, evVf:e&&isFinite(e.vf)?r2(e.vf,2):NAv, evPd:e?r2(n("evPd",0),0):NAv,
    evIn:e?`${fmt(e.t1)} / ${fmt(e.tw)}`:NAv, evOut:e?`${fmt(e.t2)} / ${fmt(e.rh2,0)}`:NAv, evQs:e?r2(e.qs,1):NAv,
    evW:e||i?r2((e?e.ev:0)+(i?i.ev:0),1):NAv, evBl:e||i?r2((e?e.bl:0)+(i?i.bl:0),1):NAv, evMk:e||i?r2((e?e.make:0)+(i?i.make:0),1):NAv,
    evPump:e&&e.rec?r2(n("evPump",0),2):NAv, evUv:e&&e.rec?($("evUv").value==="yes"?"Yes":"No"):NAv,
    iecEff:i?r2(i.eff*100,0):NAv, iecSec:i?(i.sec==="ra"?"Return air":"Outdoor air"):NAv, iecQs:i?r2(i.q,1):NAv, iecOut:i?r2(i.t2,1):NAv};
}
/* room set point (text: value, range 20–24, 22 ± 2, limit ≤ 60 / ≥ 40); the calculation point must lie inside it.
   A single value is read as the upper limit for cooling design (calculation at or below it). */
function spRange(s){
  s=String(s||"").replace(/,/g,".").replace(/\s+/g,"").replace(/[°C%]/g,""); if(!s) return null;
  let m;
  if(m=s.match(/^(-?[\d.]+)(?:±|\+\/-|\+-)([\d.]+)$/)) return [ +m[1]-+m[2], +m[1]+ +m[2] ];
  if(m=s.match(/^(-?[\d.]+)[-–~](-?[\d.]+)$/)) return [Math.min(+m[1],+m[2]),Math.max(+m[1],+m[2])];
  if(m=s.match(/^(?:≤|<=|<|max\.?)([\d.]+)$/i)) return [-Infinity,+m[1]];
  if(m=s.match(/^(?:≥|>=|>|min\.?)([\d.]+)$/i)) return [+m[1],Infinity];
  if(m=s.match(/^(-?[\d.]+)$/)) return [-Infinity,+m[1]];
  return "bad";
}
function spCover(t,rh){
  const out={n:0,ok:true,txt:""}, parts=[];
  const one=(id,v,u,nm,dp)=>{ const s=$(id).value.trim(); if(!s) return; const r=spRange(s); out.n++;
    if(r==="bad"){ out.ok=false; parts.push(`${nm} set point “${s}” not understood (use 22 ± 2, 20–24, ≤ 60)`); return; }
    const ok=v>=r[0]-1e-6&&v<=r[1]+1e-6; if(!ok) out.ok=false; parts.push(`${nm} ${fmt(v,dp)} ${u} ${ok?"within":"outside"} set point ${s} ${u}`); };
  one("spT",t,"°C","Room DB",1); if($("rhCtl").value!=="no") one("spRH",rh,"%","Room RH",0);
  out.txt=parts.join("; ")+"."; return out;
}
/* one unit's schedule data (runs inside that unit's input context) */
function collectUnit(R,kind){
  const unitNm=kind==="mau"?UPS():DNN();
  const p=R.p, wb=s=>wetbulb(s.t,s.W,p), F=R.F, c=R.c, tag=R.tag;
  const rl=roomsList();
  const roomIds=$("rooms").value.split(/[,;]+/).map(s=>s.trim()).filter(Boolean);
  const rooms=rl.length?rl:(roomIds.length?roomIds.map(id=>({id,name:"",flow:roomIds.length===1?R.Q:NaN})):[]);
  const size=`${fmt(R.Wo*1000,0)} × ${fmt(R.Ho*1000,0)} × ${fmt(R.Lo*1000,0)}`.replace(/,/g,"");
  const fanArr=`${R.sfN} × ${fmt(R.sfMotor,R.sfMotor<1?2:1)}`;
  const rhElec=c.rh&&$("rhType").value==="Electric";
  const eat=`${fmt(R.CI.t)} / ${fmt(wb(R.CI))}`, lat=`${fmt(R.CO.t)} / ${fmt(wb(R.CO))}`;
  const tg=sfx=>`${tag}-${sfx}`;
  const qty=Math.max(1,Math.round(n("qty",1)));
  /* component schedules */
  const sch={};
  const dxMain=R.dx?{tag:tg("DX"), flow:r2(R.Q,0), qTot:r2(R.qTot,1), qSens:r2(R.qSens,1), eat, lat, adp:r2(R.adp,1), ref:$("dxRef").value,
    sst:r2(R.sst,1), sstReq:r2(R.sstReq,1), circ:Math.max(1,Math.round(n("dxCirc",2))), ctl:$("dxCtl").value,
    cu:$("dxCu").value.trim()||(/AHU/i.test(tag)?tag.replace(/AHU/i,"ACCU"):"ACCU-"+tag), cuKw:r2(R.cuKw,1), supply:SUP,
    remark:"Main cooling coil. One condensing unit per coil; input estimated from EER, confirm with the vendor."}:null;
  const pcI=R.pc, pcDx=pcI&&pcI.dx?{tag:tg("PDX"), flow:r2(R.Q,0), qTot:r2(pcI.q,1), qSens:r2(pcI.qs,1), eat:`${fmt(pcI.tin)} / ${fmt(wetbulb(pcI.tin,pcI.win,p))}`, lat:`${fmt(pcI.tout)} / ${fmt(wetbulb(pcI.tout,pcI.wout,p))}`,
    adp:r2(pcI.adp,1), ref:pcI.ref, sst:r2(pcI.sst,1), sstReq:r2(pcI.sstReq,1), circ:Math.max(1,Math.round(n("pcCirc",1))), ctl:$("dxCtl").value, cu:pcI.cu, cuKw:r2(pcI.cuKw,1), supply:SUP,
    remark:"Pre-cooling coil (first coil in series). Input estimated from EER; confirm with the vendor."}:null;
  const po=R.dpc, poDx=po&&po.dx?{tag:tg("ODX"), flow:r2(R.Q,0), qTot:r2(po.q,1), qSens:r2(po.q,1), eat:`${fmt(po.tin)} DB`, lat:`${fmt(po.tout)} DB`,
    adp:NA, ref:po.ref, sst:r2(po.sst,1), sstReq:r2(po.sstReq,1), circ:1, ctl:$("dxCtl").value, cu:po.cu, cuKw:r2(po.cuKw,1), supply:SUP,
    remark:"Post-cooling coil after the desiccant wheel (dry, sensible). Input estimated from EER; confirm with the vendor."}:null;
  sch.dx=[pcDx,dxMain,poDx].filter(Boolean);
  sch.hr=(R.hrDetail||[]).map(h=>({tag:tg(h.code), type:h.nm+(h.pos==="wrap"?" (wrap-around)":""), qS:r2(h.qS,0), qE:isFinite(h.qE)?r2(h.qE,0):NA,
    es:r2(h.es*100,0), el:h.el>0?r2(h.el*100,0):NA, tin:r2(h.tin,1), tout:r2(h.tout,1), q:r2(h.q,1),
    pdS:r2(h.pos==="wrap"?2*h.pd:h.pd,0), pdE:h.pos==="wrap"?NA:r2(h.pd,0), kw:h.kw>0?r2(h.kw,2):NA, supply:h.kw>0?SUP:NA, remark:h.note||""}));
  const desType=$("desReact").value, desSrc={"Electric":"ELECTRIC HEATER, SCR 0–100 %","Hot water":"HOT WATER COIL","Steam":"STEAM COIL","Gas":"GAS BURNER"}[desType]||desType;
  sch.des=c.des&&R.des?{tag:tg("DW"), flow:r2(R.des.flow,0), dW:r2(R.des.dW*1000,2), tout:r2(R.des.tout,1),
    regFlow:r2(R.des.flow/Math.max(0.5,n("desRatio",3)),0), regT:r2(n("desRegT",120),0), heat:r2(R.des.react,1), src:F.dHeat?desSrc:`BY OTHERS (${desSrc})`,
    filt:F.dRf.length?F.dRf.join(" + "):NA, fan:R.rfan?r2(R.rfan.motor,2):NA, power:r2(n("desKw",0)+(R.rfan?R.rfan.motor:0)+(desType==="Electric"&&F.dHeat?R.des.react:0),2), supply:SUP,
    remark:R.des.dW>0?"One wheel per AHU. Regeneration conditions to be optimised by the vendor.":"No moisture removal in this design case."}:null;
  const phElec=$("phType").value==="Electric", hwE=n("hwEwt",30), hwL=n("hwLwt",26);
  sch.ph=c.ph&&R.ph?{tag:tg("PHC"), type:$("phType").value, flow:r2(R.Q,0), tin:r2(R.ph.tin,1), tout:r2(R.ph.tout,1), q:r2(R.ph.q,1),
    hwT:phElec?NA:`${fmt(hwE,0)} / ${fmt(hwL,0)}`, hwFlow:!phElec&&hwE>hwL&&R.ph.q>0?r2(R.ph.q/(4.186*(hwE-hwL)),2):NA,
    power:phElec?r2(R.ph.q,1):NA, supply:phElec?SUP:NA, pd:r2(n("phPd",0),0),
    remark:R.ph.q>0?"":"Not needed in the cooling design case; size for the winter / desiccant case."}:null;
  sch.hum=c.hum&&R.hum?{tag:tg("HUM"), type:R.hum.type, flow:r2(R.Q,0), td:r2(n("humTd",5),1), kgh:r2(R.hum.kgh,1), power:R.hum.kw>0?r2(R.hum.kw,1):NA,
    supply:R.hum.type==="Steam (electric)"?SUP:NA, pd:r2(n("humPd",0),0), remark:R.hum.kgh>0?"":"Not needed in the cooling design case; size for the winter case."}:null;
  sch.uv=c.uv?{tag:tg("UV"), loc:"After supply fan", flow:r2(R.Q,0), power:r2(n("uvKw",0),2), supply:"230/1/50", remark:""}:null;
  sch.pump=(R.pumps||[]).map(u=>({tag:pumpTagOf(tag)+(u.key==="CC"?"":"-"+u.key), coil:u.nm, type:u.P1>1.5?"IN-LINE CIRCULATOR, VFD":"WET-ROTOR CIRCULATOR, EC",
    wt:`${fmt(u.ewt,1)} / ${fmt(u.lwt,1)}`, flow:r2(u.flow,2), m3h:r2(u.flow*3.6,1), head:`${fmt(u.head,0)} / ${fmt(u.head/9.807,1)}`, p1:r2(u.P1,2),
    supply:u.P1>1.5?"380/3/50":"220/1/50", ctl:`Constant curve; on/off with the ${unitNm}`, ip:"IPX4D",
    remark:`${u.nm} circuit. Head = coil ≤ ${fmt(u.coilPd,0)} kPa + ${fmt(u.head-u.coilPd,0)} kPa (3-way valve, strainer, piping).`}));
  sch.rf=R.rf?{tag:tg("RF"), pos:R.rf.pos==="draw"?"Draw-through (exhaust)":"Blow-through", flow:r2(R.rf.q,0), esp:r2(R.rf.esp,0), internal:r2(R.rf.internal,0), tsp:r2(R.rf.tsp,0), arr:`${R.rf.N} × ${fmt(R.rf.motor,R.rf.motor<1?2:1)}`,
    inst:r2(R.rf.inst,1), drive:R.rf.drive, supply:SUP, remark:""}:null;
  return {id:tag, block:$("block").value.trim(), clean:$("clean").value, roomT:r2(R.roomT,1), roomRH:r2(R.roomRH,0), spT:$("spT").value.trim()||fmt(R.roomT,1), spRH:$("rhCtl").value==="no"?"No control":($("spRH").value.trim()||fmt(R.roomRH,0)),
    spOk:(()=>{ const a=spCover(R.roomT,R.roomRH); return a.n?(a.ok?"Yes":"No"):"= calc."; })(), type:$("ahuType").value.trim(), qty,
    coil:R.noCc?NA:R.dx?"DX":"CHW", qTotAll:r2(R.qTot+(R.pc?R.pc.q:0)+(R.dpc?R.dpc.q:0),1), qSensAll:r2(R.qSens+(R.pc?R.pc.qs:0)+(R.dpc?R.dpc.q:0),1),
    fanType:fanTypeTxt($("sfType").value,R.sfN,$("sfDrive").value),
    supDbW:`${fmt(R.S.t)} / ${fmt(R.S.W*1000,2)}`, ccEat:R.noCc?NA:eat, ccLat:R.noCc?NA:lat, ccDp:R.noCc?NA:r2(tdewFromW(R.CO.W,p),1),
    pcEat:R.pc?`${fmt(R.pc.tin)} / ${fmt(wetbulb(R.pc.tin,R.pc.win,p))}`:NA, pcLat:R.pc?`${fmt(R.pc.tout)} / ${fmt(wetbulb(R.pc.tout,R.pc.wout,p))}`:NA, pcQs:R.pc?r2(R.pc.qs,1):NA,
    pcEwt:R.pc&&!R.pc.dx?r2(R.pc.ewt,1):NA, pcLwt:R.pc&&!R.pc.dx?r2(R.pc.lwt,1):NA, pcWpd:R.pc&&!R.pc.dx?`≤ ${fmt(n("pcWpd",60),0)}`:NA,
    rhType:c.rh?$("rhType").value:NA, rhEat:c.rh?r2(R.rhIn,1):NA, rhLat:c.rh?r2(R.rhOut,1):NA, rhDes:c.rh?r2(R.qRhDes,1):NA, rhMin:c.rh?r2(R.qRhMin,1):NA,
    ...evapFields(R,p),
    poType:R.dpc?(R.dpc.dx?"DX":"CHW"):NA, poQ:R.dpc?r2(R.dpc.q,1):NA, poEat:R.dpc?r2(R.dpc.tin,1):NA, poLat:R.dpc?r2(R.dpc.tout,1):NA, poFlow:R.dpc&&isFinite(R.dpc.flow)?r2(R.dpc.flow,2):NA, poT:R.dpc&&!R.dpc.dx?`${fmt(R.dpc.ewt,0)} / ${fmt(R.dpc.lwt,0)}`:NA,
    elPump:r2(R.elPump||0,2), qTot:R.noCc?NA:r2(R.qTot,1), qSens:R.noCc?NA:r2(R.qSens,1), flow:r2(R.Q,0), esp:r2(R.esp,0), fanArr, fanPow:r2(R.sfInst,1), drive:$("sfDrive").value, supply:SUP,
    oaFlow:r2(R.qOa,0), oaSrc:R.fa?($("oaSrc").value==="mau"?UPS()+" (100%)":"OUTDOOR (100%)"):($("oaSrc").value==="mau"?UPS():"OUTDOOR"),
    eat, lat,
    pre:c.pre?preLabel(F):NA, fin:c.fin?`${finLabel()}${F.finFan?" (after fan)":""}`:NA, term:$("term").value, ret:$("retf").value,
    chwFlow:R.dx||R.noCc?NA:r2(R.chwFlow,2), ewt:R.dx||R.noCc?NA:r2(R.ewt,1), lwt:R.dx||R.noCc?NA:r2(R.lwt,1), chwPd:R.dx||R.noCc?NA:`≤ ${fmt(n("ccWpd",60),0)}`,
    pcType:R.pc?(R.pc.dx?"DX":"CHW"):NA, pcQ:R.pc?r2(R.pc.q,1):NA, pcFlow:R.pc&&!R.pc.dx?r2(R.pc.flow,2):NA, pcT:R.pc?(R.pc.dx?`SST ${fmt(R.pc.sst,1)}`:`${fmt(R.pc.ewt,1)} / ${fmt(R.pc.lwt,1)}`):NA,
    hwCap:c.rh?r2(R.qRh,1):NA, hwFlow:c.rh&&!rhElec?r2(R.hwFlow,2):NA, hwT:c.rh?(rhElec?"Electric":`${fmt(n("hwEwt",30),0)} / ${fmt(n("hwLwt",26),0)}`):NA, hwPd:c.rh&&!rhElec?`≤ ${fmt(n("hwWpd",60),0)}`:NA,
    yMix:R.fa?NA:YN(F.mixD), yWheel:YN(c.wheel), yPlate:YN(c.plate), yRa:YN(c.ra), yHp:YN(c.hp), yDes:YN(c.des), yPh:YN(c.ph), yHum:YN(c.hum), yUv:YN(c.uv), yAtt:YN(c.att), yRf:YN(c.rf), nAcc:R.nAcc,
    pump:(R.pumps||[]).length?R.pumps.map(u=>pumpTagOf(tag)+(u.key==="CC"?"":"-"+u.key)).join(", "):NA, notes:R.notes.filter(x=>x[0]!=="ok").map(x=>x[1]).join("; "),
    adp:r2(R.adp,1), twReq:r2(R.twReq,1),
    size, weight:r2(R.weight,0), floorLoad:r2(R.floorLoad,0), ex:elecGroups(R), elec:r2(R.elec,1), elFan:r2(R.elFan,1), elHeat:r2(R.elHeat,1), elOther:r2(R.elOther,2),
    sch, rooms:kind==="mau"?[]:rooms};
}
function collectRow(){
  const R=last;
  if(!R||R.err) return {err:"Fix the inputs before adding to the summary."};
  syncUnits();
  const row=ctxAhu(()=>collectUnit(R,"ahu"));
  if(isMau()&&lastMau){
    const M=ctxMau(()=>collectUnit(lastMau,"mau"));
    for(const k in M.sch){ const v=M.sch[k]; if(!v) continue;
      const add=(Array.isArray(v)?v:[v]).map(x=>Object.assign({serves:M.id,qty:M.qty},x)), cur=row.sch[k];
      row.sch[k]=[...(Array.isArray(cur)?cur:cur?[cur]:[]),...add]; }
    delete M.sch; delete M.rooms;
    row.mau=Object.assign(M,{kind:isFfu()?"evap":"mau",type:$("mauType").value.trim(),cfg:$("mauCfg").value.trim(),serves:toRoom()?"Room (direct): "+((row.rooms||[]).map(x=>x.id).filter(Boolean).join(", ")||row.id):row.id,
      notes:[toRoom()?"Supplies the room directly":"Supplies the "+DNN()+" outdoor-air inlet",upOaPct()<100?`${fmt(upOaPct(),0)} % outdoor air, mixing box`:"",toRoom()?"":{lower:"Supply below return air (extra dehumidification)",neutral:"Neutral supply (= return air)",higher:"Pre-treatment; remaining load in the "+DNN()}[$("mauMode").value],M.notes].filter(Boolean).join("; ")});
  }
  row.sys=$("sys").value; row.ffuSet=isFfu()?$("ffuSet").value:""; row.inputs=getInputs();
  return row;
}
const POST_COLS=[{k:"poType",g:"POST-COOLING COIL",h:"TYPE",w:6,c:1,opt:1},{k:"poQ",g:"POST-COOLING COIL",h:"CAPACITY",u:"kW",w:8,opt:1},{k:"poEat",g:"POST-COOLING COIL",h:"EAT DB",u:"°C",w:6,opt:1},{k:"poLat",g:"POST-COOLING COIL",h:"LAT DB",u:"°C",w:6,opt:1},
  {k:"poFlow",g:"POST-COOLING COIL",h:"CHW FLOW",u:"L/s",w:7,fmt:"0.00",opt:1},{k:"poT",g:"POST-COOLING COIL",h:"EWT / LWT",u:"°C",w:9,c:1,opt:1}];
const SCHED_COLS=[
  {k:"no",h:"No.",w:5,fmt:"0"},{k:"id",h:"AHU TAG",w:18},{k:"block",h:"BLOCK - FLOOR",w:18},{k:"clean",h:"CLEAN CLASS",w:11,c:1},
  {k:"spT",g:"ROOM SET POINT",h:"TEMP.",u:"°C",w:9,c:1},{k:"spRH",g:"ROOM SET POINT",h:"RH",u:"%",w:10,c:1},
  {k:"roomT",g:"ROOM CALCULATION",h:"TEMP.",u:"°C",w:8,fmt:"0.0"},{k:"roomRH",g:"ROOM CALCULATION",h:"RH",u:"%",w:7,fmt:"0"},{k:"spOk",g:"ROOM CALCULATION",h:"COVERS SET POINT",w:9,c:1},
  {k:"type",h:"AHU TYPE",w:8,c:1},{k:"qty",h:"QTY",u:"set",w:5,fmt:"0"},
  {k:"flow",g:"SUPPLY FAN",h:"AIRFLOW",u:"m³/h",w:9,fmt:"0"},{k:"esp",g:"SUPPLY FAN",h:"EXT. SP",u:"Pa",w:7,fmt:"0"},{k:"fanArr",g:"SUPPLY FAN",h:"FAN ARRAY",u:"n × kW",w:10,c:1},{k:"fanPow",g:"SUPPLY FAN",h:"POWER",u:"kW",w:7},{k:"drive",g:"SUPPLY FAN",h:"DRIVE",w:6,c:1},{k:"supply",g:"SUPPLY FAN",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},
  {k:"oaFlow",g:"AIR SIDE",h:"OUTSIDE AIR",u:"m³/h",w:9,fmt:"0"},{k:"oaSrc",g:"AIR SIDE",h:"OA SOURCE",w:11,c:1},{k:"supDbW",g:"AIR SIDE",h:"SUPPLY DB / W",u:"°C / g/kg",w:12,c:1},
  {k:"pre",g:"FILTERS",h:"PRE",u:"in AHU",w:8,c:1,opt:1},{k:"fin",g:"FILTERS",h:"FINAL",u:"in AHU",w:13,c:1,opt:1},{k:"term",g:"FILTERS",h:"TERMINAL",u:"supply",w:8,c:1,opt:1},{k:"ret",g:"FILTERS",h:"RETURN",u:"return",w:12,c:1,opt:1},
  {k:"pcType",g:"PRE-COOLING COIL",h:"TYPE",w:6,c:1,opt:1},{k:"pcQ",g:"PRE-COOLING COIL",h:"TOTAL",u:"kW",w:7,opt:1},{k:"pcQs",g:"PRE-COOLING COIL",h:"SENSIBLE",u:"kW",w:8,opt:1},
  {k:"pcEat",g:"PRE-COOLING COIL",h:"EAT DB/WB",u:"°C",w:11,c:1,opt:1},{k:"pcLat",g:"PRE-COOLING COIL",h:"LAT DB/WB",u:"°C",w:11,c:1,opt:1},
  {k:"pcFlow",g:"PRE-COOLING COIL",h:"CHW FLOW",u:"L/s",w:7,fmt:"0.00",opt:1},{k:"pcEwt",g:"PRE-COOLING COIL",h:"EWT",u:"°C",w:6,opt:1},{k:"pcLwt",g:"PRE-COOLING COIL",h:"LWT",u:"°C",w:6,opt:1},{k:"pcWpd",g:"PRE-COOLING COIL",h:"PRESS. DROP",u:"kPa",w:7,c:1,opt:1},
  {k:"coil",g:"COOLING COIL",h:"TYPE",w:6,c:1,opt:1},{k:"qTot",g:"COOLING COIL",h:"TOTAL",u:"kW",w:7,opt:1},{k:"qSens",g:"COOLING COIL",h:"SENSIBLE",u:"kW",w:8,opt:1},
  {k:"ccEat",g:"COOLING COIL",h:"EAT DB/WB",u:"°C",w:11,c:1,opt:1},{k:"ccLat",g:"COOLING COIL",h:"OFF-COIL DB/WB",u:"°C",w:11,c:1,opt:1},{k:"ccDp",g:"COOLING COIL",h:"OFF-COIL DP",u:"°C",w:7,opt:1},
  {k:"chwFlow",g:"COOLING COIL",h:"CHW FLOW",u:"L/s",w:7,fmt:"0.00",opt:1},{k:"ewt",g:"COOLING COIL",h:"EWT",u:"°C",w:6,opt:1},{k:"lwt",g:"COOLING COIL",h:"LWT",u:"°C",w:6,opt:1},{k:"chwPd",g:"COOLING COIL",h:"PRESS. DROP",u:"kPa",w:7,c:1,opt:1},
  ...POST_COLS,
  {k:"rhType",g:"REHEAT COIL",h:"TYPE",w:9,c:1,opt:1},{k:"hwCap",g:"REHEAT COIL",h:"CAPACITY (MAX.)",u:"kW",w:9,opt:1},{k:"rhEat",g:"REHEAT COIL",h:"EAT DB",u:"°C",w:6,opt:1},{k:"rhLat",g:"REHEAT COIL",h:"LAT DB",u:"°C",w:6,opt:1},
  {k:"hwFlow",g:"REHEAT COIL",h:"HW FLOW",u:"L/s",w:7,fmt:"0.00",opt:1},{k:"hwT",g:"REHEAT COIL",h:"EWT / LWT",u:"°C",w:9,c:1,opt:1},{k:"hwPd",g:"REHEAT COIL",h:"PRESS. DROP",u:"kPa",w:7,c:1,opt:1},
  {k:"yMix",g:"OTHER COMPONENTS",h:"MIXING DAMPERS",w:8,c:1,opt:1},{k:"yWheel",g:"OTHER COMPONENTS",h:"HR WHEEL",w:7,c:1,opt:1},{k:"yPlate",g:"OTHER COMPONENTS",h:"PLATE HX",w:7,c:1,opt:1},{k:"yRa",g:"OTHER COMPONENTS",h:"RUN-AROUND",w:8,c:1,opt:1},{k:"yHp",g:"OTHER COMPONENTS",h:"HEAT PIPE",w:7,c:1,opt:1},
  {k:"yDes",g:"OTHER COMPONENTS",h:"DESICCANT",w:8,c:1,opt:1},{k:"yPh",g:"OTHER COMPONENTS",h:"PREHEAT",w:7,c:1,opt:1},{k:"yHum",g:"OTHER COMPONENTS",h:"HUMIDIFIER",w:8,c:1,opt:1},{k:"yUv",g:"OTHER COMPONENTS",h:"UV-C",w:6,c:1,opt:1},{k:"yAtt",g:"OTHER COMPONENTS",h:"ATTENUATOR",w:8,c:1,opt:1},{k:"yRf",g:"OTHER COMPONENTS",h:"RETURN FAN",w:8,c:1,opt:1},
  {k:"pump",h:"COIL PUMP TAG",w:22,opt:1},{k:"notes",h:"NOTES",w:40}
];
const EVAP_COLS=[
  {k:"no",h:"No.",w:5,fmt:"0"},{k:"id",h:"EVAPORATOR TAG",w:18},{k:"block",h:"BLOCK · FLOOR",w:16},{k:"type",h:"TYPE",w:8,c:1},{k:"cfg",h:"CONFIGURATION",w:20,opt:1},{k:"qty",h:"QTY",u:"set",w:5,fmt:"0"},
  {k:"flow",g:"SUPPLY FAN (PER UNIT)",h:"AIRFLOW",u:"m³/h",w:9,fmt:"0"},{k:"esp",g:"SUPPLY FAN (PER UNIT)",h:"EXT. SP",u:"Pa",w:7,fmt:"0"},{k:"fanPow",g:"SUPPLY FAN (PER UNIT)",h:"POWER",u:"kW",w:7},{k:"fanType",g:"SUPPLY FAN (PER UNIT)",h:"FAN TYPE",w:15,c:1},{k:"supply",g:"SUPPLY FAN (PER UNIT)",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},
  {k:"oaPct",g:"AIR SIDE",h:"OUTDOOR AIR",u:"%",w:8,fmt:"0"},{k:"evIn",g:"AIR SIDE",h:"EAT DB/WB",u:"°C",w:11,c:1,opt:1},{k:"evOut",g:"AIR SIDE",h:"LEAVING MEDIA DB / RH",u:"°C / %",w:12,c:1,opt:1},{k:"supRh",g:"AIR SIDE",h:"SUPPLY DB / RH",u:"°C / %",w:11,c:1},
  {k:"evMedia",g:"EVAPORATIVE MEDIA",h:"MEDIA",w:12,c:1,opt:1},{k:"evEff",g:"EVAPORATIVE MEDIA",h:"SAT. EFF.",u:"%",w:7,opt:1},{k:"evVf",g:"EVAPORATIVE MEDIA",h:"FACE VEL.",u:"m/s",w:7,opt:1},{k:"evPd",g:"EVAPORATIVE MEDIA",h:"PRESS. DROP",u:"Pa",w:7,opt:1},{k:"evQs",g:"EVAPORATIVE MEDIA",h:"SENSIBLE COOLING",u:"kW",w:9,opt:1},
  {k:"iecEff",g:"INDIRECT STAGE (IEC)",h:"WBDE",u:"%",w:6,opt:1},{k:"iecSec",g:"INDIRECT STAGE (IEC)",h:"SECONDARY AIR",w:11,c:1,opt:1},{k:"iecOut",g:"INDIRECT STAGE (IEC)",h:"LEAVING DB",u:"°C",w:7,opt:1},{k:"iecQs",g:"INDIRECT STAGE (IEC)",h:"SENSIBLE COOLING",u:"kW",w:9,opt:1},
  {k:"evW",g:"WATER",h:"EVAPORATION",u:"L/h",w:9,opt:1},{k:"evBl",g:"WATER",h:"BLEED-OFF",u:"L/h",w:8,opt:1},{k:"evMk",g:"WATER",h:"MAKE-UP",u:"L/h",w:8,opt:1},{k:"evPump",g:"WATER",h:"PUMP",u:"kW",w:6,opt:1},{k:"evUv",g:"WATER",h:"UV STERILISER",w:8,c:1,opt:1},
  {k:"pre",g:"FILTERS",h:"PRE",w:8,c:1,opt:1},{k:"fin",g:"FILTERS",h:"FINAL",w:9,c:1,opt:1},
  {k:"coil",g:"COOLING COIL",h:"TYPE",w:6,c:1,opt:1},{k:"qTot",g:"COOLING COIL",h:"TOTAL",u:"kW",w:7,opt:1},
  {k:"rhType",g:"HEATING",h:"REHEAT",w:9,c:1,opt:1},{k:"hwCap",g:"HEATING",h:"CAPACITY",u:"kW",w:8,opt:1},
  {k:"serves",h:"SERVES",w:20,opt:1},{k:"notes",h:"NOTES",w:40}];
const MAU_COLS=[
  {k:"no",h:"No.",w:5,fmt:"0"},{k:"id",h:"MAU TAG",w:18},{k:"block",h:"BLOCK · FLOOR",w:16},{k:"type",h:"MAU TYPE",w:8,c:1},{k:"cfg",h:"CONFIGURATION",w:22},{k:"qty",h:"QTY",u:"set",w:5,fmt:"0"},
  {k:"qTotAll",g:"COOLING CAPACITY (PER UNIT)",h:"TOTAL",u:"kW",w:8},{k:"qSensAll",g:"COOLING CAPACITY (PER UNIT)",h:"SENSIBLE",u:"kW",w:9},
  {k:"flow",g:"SUPPLY FAN (PER UNIT)",h:"AIRFLOW",u:"m³/h",w:9,fmt:"0"},{k:"esp",g:"SUPPLY FAN (PER UNIT)",h:"EXT. SP",u:"Pa",w:7,fmt:"0"},{k:"fanPow",g:"SUPPLY FAN (PER UNIT)",h:"POWER",u:"kW",w:7},{k:"fanType",g:"SUPPLY FAN (PER UNIT)",h:"FAN TYPE",w:15,c:1},{k:"supply",g:"SUPPLY FAN (PER UNIT)",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},
  {k:"ccEat",g:"AIR SIDE",h:"EAT DB/WB",u:"°C",w:11,c:1},{k:"ccLat",g:"AIR SIDE",h:"OFF-COIL DB/WB",u:"°C",w:11,c:1},{k:"ccDp",g:"AIR SIDE",h:"OFF-COIL DP",u:"°C",w:7},{k:"supDbW",g:"AIR SIDE",h:"SUPPLY DB / W",u:"°C / g/kg",w:12,c:1},
  {k:"pre",g:"AIR SIDE",h:"PRE FILTER",w:8,c:1,opt:1},{k:"fin",g:"AIR SIDE",h:"FINAL FILTER",w:9,c:1,opt:1},
  {k:"pcType",g:"PRE-COOLING COIL",h:"TYPE",w:6,c:1,opt:1},{k:"pcQ",g:"PRE-COOLING COIL",h:"TOTAL",u:"kW",w:7,opt:1},{k:"pcFlow",g:"PRE-COOLING COIL",h:"CHW FLOW",u:"L/s",w:7,fmt:"0.00",opt:1},{k:"pcEwt",g:"PRE-COOLING COIL",h:"EWT",u:"°C",w:6,opt:1},{k:"pcLwt",g:"PRE-COOLING COIL",h:"LWT",u:"°C",w:6,opt:1},
  {k:"coil",g:"COOLING COIL",h:"TYPE",w:6,c:1,opt:1},{k:"chwFlow",g:"COOLING COIL",h:"CHW FLOW",u:"L/s",w:7,fmt:"0.00",opt:1},{k:"ewt",g:"COOLING COIL",h:"EWT",u:"°C",w:6,opt:1},{k:"lwt",g:"COOLING COIL",h:"LWT",u:"°C",w:6,opt:1},{k:"chwPd",g:"COOLING COIL",h:"PRESS. DROP",u:"kPa",w:7,c:1,opt:1},
  ...POST_COLS,
  {k:"rhType",g:"REHEAT COIL",h:"TYPE",w:9,c:1,opt:1},{k:"hwCap",g:"REHEAT COIL",h:"CAPACITY (MAX.)",u:"kW",w:9,opt:1},
  {k:"yWheel",g:"OTHER COMPONENTS",h:"HR WHEEL",w:7,c:1,opt:1},{k:"yPlate",g:"OTHER COMPONENTS",h:"PLATE HX",w:7,c:1,opt:1},{k:"yRa",g:"OTHER COMPONENTS",h:"RUN-AROUND",w:8,c:1,opt:1},{k:"yHp",g:"OTHER COMPONENTS",h:"HEAT PIPE",w:7,c:1,opt:1},{k:"yDes",g:"OTHER COMPONENTS",h:"DESICCANT",w:8,c:1,opt:1},{k:"yPh",g:"OTHER COMPONENTS",h:"PREHEAT",w:7,c:1,opt:1},{k:"yHum",g:"OTHER COMPONENTS",h:"HUMIDIFIER",w:8,c:1,opt:1},{k:"yUv",g:"OTHER COMPONENTS",h:"UV-C",w:6,c:1,opt:1},{k:"yAtt",g:"OTHER COMPONENTS",h:"ATTENUATOR",w:8,c:1,opt:1},
  {k:"serves",h:"SERVES (AHU)",w:18},{k:"pump",h:"COIL PUMP TAG",w:22,opt:1},{k:"notes",h:"NOTES",w:40}
];
const PUMP_COLS=[{k:"no",h:"No.",w:5,fmt:"0"},{k:"tag",h:"PUMP TAG",w:22},{k:"serves",h:"SERVES",w:18},{k:"coil",h:"COIL",w:16},{k:"type",h:"PUMP TYPE",w:26},{k:"qty",h:"QTY",u:"set",w:5,fmt:"0"},
  {k:"wt",h:"WATER TEMP.",u:"°C",w:10,c:1},{k:"flow",h:"WATER FLOW",u:"L/s",w:8,fmt:"0.00"},{k:"m3h",h:"WATER FLOW",u:"m³/h",w:8},{k:"head",h:"HEAD",u:"kPa / m",w:10,c:1},
  {k:"p1",g:"PUMP MOTOR (EST.)",h:"POWER P1",u:"kW",w:8,fmt:"0.00"},{k:"supply",g:"PUMP MOTOR (EST.)",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},
  {k:"ctl",h:"CONTROL",w:30},{k:"ip",h:"IP",w:6,c:1},{k:"remark",h:"REMARK",w:44}];
const COORD_COLS=[
  {k:"no",h:"No.",w:5,fmt:"0"},{k:"ahu",h:"AHU ID",w:18},{k:"qty",h:"QTY",u:"set",w:5,fmt:"0"},
  {k:"aflow",g:"AIRFLOW",h:"SUPPLY (PER UNIT)",u:"m³/h",w:10,fmt:"0"},
  {k:"size",g:"AHU",h:"SIZE W × H × L",u:"mm",w:17,c:1},
  {k:"eSf",g:"SUPPLY FAN",h:"MOTOR",u:"n × kW",w:10,c:1},{k:"eSfV",g:"SUPPLY FAN",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},{k:"eSfA",g:"SUPPLY FAN",h:"FLA EACH (EST.)",u:"A",w:8},
  {k:"eRf",g:"RETURN FAN",h:"MOTOR",u:"n × kW",w:10,c:1,opt:1},{k:"eRfV",g:"RETURN FAN",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1,opt:1},{k:"eRfA",g:"RETURN FAN",h:"FLA EACH (EST.)",u:"A",w:8,opt:1},
  {k:"ePm",g:"COIL PUMPS",h:"MOTOR",u:"kW",w:16,c:1,opt:1},{k:"ePmV",g:"COIL PUMPS",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1,opt:1},{k:"ePmA",g:"COIL PUMPS",h:"FLA EACH (EST.)",u:"A",w:10,c:1,opt:1},
  {k:"eHt",g:"ELECTRIC HEATERS",h:"POWER",u:"kW",w:8,opt:1},{k:"eHtV",g:"ELECTRIC HEATERS",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1,opt:1},{k:"eHtA",g:"ELECTRIC HEATERS",h:"CURRENT (EST.)",u:"A",w:8,opt:1},
  {k:"eOt",g:"OTHERS",h:"POWER",u:"kW",w:8,fmt:"0.00",opt:1},{k:"eOtV",g:"OTHERS",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1,opt:1},
  {k:"elec",g:"TOTAL",h:"INSTALLED",u:"kW",w:8},
  {k:"weight",g:"WEIGHT LOAD",h:"OPERATING WEIGHT",u:"kg",w:11,fmt:"0"},{k:"floorLoad",g:"WEIGHT LOAD",h:"FLOOR LOAD",u:"kg/m²",w:9,fmt:"0"},
  {k:"chw",g:"PIPE CONNECTIONS",h:"CHW FLOW",u:"L/s",w:9,fmt:"0.00"},{k:"chw2",g:"PIPE CONNECTIONS",h:"CHW FLOW (PRE-COOL)",u:"L/s",w:10,fmt:"0.00",opt:1},{k:"chw3",g:"PIPE CONNECTIONS",h:"CHW FLOW (POST-COOL)",u:"L/s",w:10,fmt:"0.00",opt:1},{k:"hw",g:"PIPE CONNECTIONS",h:"HW FLOW",u:"L/s",w:9,fmt:"0.00"}
];
const HEAD=[{k:"no",h:"No.",w:5,fmt:"0"},{k:"tag",h:"TAG",w:22},{k:"serves",h:"SERVES",w:18},{k:"qty",h:"QTY",u:"set",w:5,fmt:"0"}];
const DX_COLS=[...HEAD,
  {k:"flow",h:"AIRFLOW",u:"m³/h",w:9,fmt:"0"},{k:"qTot",g:"CAPACITY",h:"TOTAL",u:"kW",w:8},{k:"qSens",g:"CAPACITY",h:"SENSIBLE",u:"kW",w:9},
  {k:"eat",g:"AIR SIDE",h:"EAT DB/WB",u:"°C",w:11,c:1},{k:"lat",g:"AIR SIDE",h:"LAT DB/WB",u:"°C",w:11,c:1},{k:"adp",g:"AIR SIDE",h:"ADP",u:"°C",w:6},
  {k:"ref",g:"REFRIGERANT SIDE",h:"REFRIGERANT",w:10,c:1},{k:"sst",g:"REFRIGERANT SIDE",h:"SST",u:"°C",w:6},{k:"sstReq",g:"REFRIGERANT SIDE",h:"SST REQUIRED (MAX.)",u:"°C",w:10},{k:"circ",g:"REFRIGERANT SIDE",h:"CIRCUITS",u:"no.",w:7,fmt:"0"},{k:"ctl",g:"REFRIGERANT SIDE",h:"CAPACITY CONTROL",w:13,c:1},
  {k:"cu",g:"CONDENSING UNIT",h:"TAG",w:18},{k:"cuKw",g:"CONDENSING UNIT",h:"INPUT POWER (EST.)",u:"kW",w:10},{k:"supply",g:"CONDENSING UNIT",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},
  {k:"remark",h:"REMARK",w:44}];
const HR_COLS=[...HEAD,{k:"type",h:"TYPE",w:30},
  {k:"qS",g:"AIRFLOW",h:"SUPPLY SIDE",u:"m³/h",w:9,fmt:"0"},{k:"qE",g:"AIRFLOW",h:"EXHAUST SIDE",u:"m³/h",w:9,fmt:"0"},
  {k:"es",g:"EFFECTIVENESS",h:"SENSIBLE",u:"%",w:8,fmt:"0"},{k:"el",g:"EFFECTIVENESS",h:"LATENT",u:"%",w:7,fmt:"0"},
  {k:"tin",g:"SUPPLY AIR DB",h:"IN",u:"°C",w:6},{k:"tout",g:"SUPPLY AIR DB",h:"OUT",u:"°C",w:6},{k:"q",h:"RECOVERED",u:"kW",w:9},
  {k:"pdS",g:"AIR PD",h:"SUPPLY",u:"Pa",w:7,fmt:"0"},{k:"pdE",g:"AIR PD",h:"EXHAUST",u:"Pa",w:7,fmt:"0"},
  {k:"kw",g:"ELECTRIC DATA",h:"POWER",u:"kW",w:7,fmt:"0.00"},{k:"supply",g:"ELECTRIC DATA",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},{k:"remark",h:"REMARK",w:40}];
const DES_COLS=[...HEAD,
  {k:"flow",h:"PROCESS AIRFLOW",u:"m³/h",w:10,fmt:"0"},{k:"dW",h:"PROCESS Δw",u:"g/kg",w:9,fmt:"0.00"},{k:"tout",h:"AIR AFTER WHEEL DB",u:"°C",w:10},
  {k:"regFlow",g:"REGENERATION",h:"AIRFLOW",u:"m³/h",w:9,fmt:"0"},{k:"regT",g:"REGENERATION",h:"TEMP.",u:"°C",w:7,fmt:"0"},{k:"heat",g:"REGENERATION",h:"HEAT",u:"kW",w:7},{k:"src",g:"REGENERATION",h:"HEAT SOURCE",w:26},{k:"filt",g:"REGENERATION",h:"FILTERS",w:9,c:1},{k:"fan",g:"REGENERATION",h:"FAN MOTOR",u:"kW",w:8,fmt:"0.00"},
  {k:"power",g:"ELECTRIC DATA",h:"POWER",u:"kW",w:8,fmt:"0.00"},{k:"supply",g:"ELECTRIC DATA",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},{k:"remark",h:"REMARK",w:44}];
const PH_COLS=[...HEAD,{k:"type",h:"TYPE",w:10,c:1},{k:"flow",h:"AIRFLOW",u:"m³/h",w:9,fmt:"0"},
  {k:"tin",g:"AIR DB",h:"EAT",u:"°C",w:6},{k:"tout",g:"AIR DB",h:"LAT",u:"°C",w:6},{k:"q",h:"CAPACITY",u:"kW",w:8},
  {k:"hwT",g:"HOT WATER",h:"EWT / LWT",u:"°C",w:9,c:1},{k:"hwFlow",g:"HOT WATER",h:"FLOW",u:"L/s",w:7,fmt:"0.00"},
  {k:"power",g:"ELECTRIC DATA",h:"POWER",u:"kW",w:7},{k:"supply",g:"ELECTRIC DATA",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},{k:"pd",h:"AIR PD",u:"Pa",w:7,fmt:"0"},{k:"remark",h:"REMARK",w:44}];
const HUM_COLS=[...HEAD,{k:"type",h:"TYPE",w:15,c:1},{k:"flow",h:"AIRFLOW",u:"m³/h",w:9,fmt:"0"},{k:"td",h:"MIN. SUPPLY DEW POINT",u:"°C",w:11},{k:"kgh",h:"CAPACITY",u:"kg/h",w:9},
  {k:"power",g:"ELECTRIC DATA",h:"POWER",u:"kW",w:7},{k:"supply",g:"ELECTRIC DATA",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},{k:"pd",h:"AIR PD",u:"Pa",w:7,fmt:"0"},{k:"remark",h:"REMARK",w:44}];
const UV_COLS=[...HEAD,{k:"loc",h:"LOCATION",w:18,c:1},{k:"flow",h:"AIRFLOW",u:"m³/h",w:9,fmt:"0"},
  {k:"power",g:"ELECTRIC DATA",h:"POWER",u:"kW",w:7,fmt:"0.00"},{k:"supply",g:"ELECTRIC DATA",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},{k:"remark",h:"REMARK",w:30}];
const RF_COLS=[...HEAD,{k:"pos",h:"POSITION",w:14},{k:"flow",h:"AIRFLOW",u:"m³/h",w:9,fmt:"0"},{k:"esp",g:"PRESSURE",h:"EXT. SP",u:"Pa",w:7,fmt:"0"},{k:"internal",g:"PRESSURE",h:"INTERNAL",u:"Pa",w:8,fmt:"0"},{k:"tsp",g:"PRESSURE",h:"TOTAL",u:"Pa",w:7,fmt:"0"},
  {k:"arr",g:"ELECTRIC DATA",h:"FAN ARRAY",u:"n × kW",w:10,c:1},{k:"inst",g:"ELECTRIC DATA",h:"POWER",u:"kW",w:7},{k:"drive",g:"ELECTRIC DATA",h:"DRIVE",w:6,c:1},{k:"supply",g:"ELECTRIC DATA",h:"SUPPLY",u:"V/Ph/Hz",w:9,c:1},{k:"remark",h:"REMARK",w:30}];
const schRecs=key=>rows=>{ const out=[]; let k=0; rows.forEach((r,i)=>{ const v=r.sch&&r.sch[key]; (Array.isArray(v)?v:v?[v]:[]).forEach(x=>out.push(Object.assign({no:++k,__i:i,serves:r.id,qty:r.qty},x))); }); return out; };
const relab=(cols,map)=>cols.map(c=>map[c.k]?Object.assign({},c,{h:map[c.k]}):c);
const sysOf=r=>r.sys||(r.inputs&&r.inputs.sys)||"recirc";
const setOf=r=>r.ffuSet||(r.inputs&&r.inputs.ffuSet)||"both";
const TABLES=[
  {key:"sched", title:"Table 1 · Air handling unit schedule", sheet:"AHU schedule", cols:SCHED_COLS, actions:true,
    records:rows=>{ const out=[]; rows.forEach((r,i)=>{ if(sysOf(r)!=="ffu") out.push(Object.assign({},r,{no:out.length+1,__i:i})); }); return out; }},
  {key:"ffu", title:"Fan filter unit (FFU) schedule", sheet:"FFU schedule", cols:relab(SCHED_COLS,{id:"FFU TAG",type:"FFU TYPE",pre:"PRE",fin:"FINAL"}), actions:true,
    records:rows=>{ const out=[]; rows.forEach((r,i)=>{ if(sysOf(r)==="ffu"&&setOf(r)!=="evap") out.push(Object.assign({},r,{no:out.length+1,__i:i})); }); return out; }},
  {key:"coord", title:"Table 2 · AHU coordination", sheet:"AHU coordination", cols:COORD_COLS,
    records:rows=>{ const out=[]; let k=0; rows.forEach((r,i)=>{
      out.push({no:++k,__i:i,ahu:r.id,qty:r.qty,aflow:r.flow,size:r.size,
        ...(r.ex||{}),elec:r.elec,weight:r.weight,floorLoad:r.floorLoad,chw:r.chwFlow,chw2:typeof r.pcFlow==="number"?r.pcFlow:NA,chw3:typeof r.poFlow==="number"?r.poFlow:NA,hw:typeof r.hwFlow==="number"?r.hwFlow:NA});
      const m=r.mau; if(m) out.push({no:++k,__i:i,ahu:m.id,qty:m.qty,aflow:m.flow,size:m.size,
        ...(m.ex||{}),elec:m.elec,weight:m.weight,floorLoad:m.floorLoad,chw:m.chwFlow,chw2:typeof m.pcFlow==="number"?m.pcFlow:NA,chw3:typeof m.poFlow==="number"?m.poFlow:NA,hw:typeof m.hwFlow==="number"?m.hwFlow:NA}); }); return out; }},
  {key:"mau", title:"Make-up air unit (MAU / PAU) schedule", sheet:"MAU schedule", cols:MAU_COLS,
    records:rows=>{ const out=[]; let k=0; rows.forEach((r,i)=>{ if(r.mau&&r.mau.kind!=="evap") out.push(Object.assign({},r.mau,{no:++k,__i:i})); }); return out; }},
  {key:"evap", title:"Evaporative cooler (evaporator) schedule", sheet:"Evaporator schedule", cols:EVAP_COLS, actions:true,
    records:rows=>{ const out=[]; let k=0; rows.forEach((r,i)=>{ if(sysOf(r)==="ffu"&&setOf(r)==="evap") out.push(Object.assign({},r,{no:++k,__i:i,serves:(r.rooms||[]).map(x=>x.id).filter(Boolean).join(", ")||NA}));
      else if(r.mau&&r.mau.kind==="evap") out.push(Object.assign({},r.mau,{no:++k,__i:i})); }); return out; }},
  {key:"pump", title:"Coil circuit pump schedule", sheet:"Coil pumps", cols:PUMP_COLS, records:schRecs("pump")},
  {key:"dx", title:"DX cooling coil schedule", sheet:"DX coil schedule", cols:DX_COLS, records:schRecs("dx")},
  {key:"hr", title:"Heat recovery schedule", sheet:"Heat recovery", cols:HR_COLS, records:schRecs("hr")},
  {key:"des", title:"Desiccant wheel schedule", sheet:"Desiccant wheel", cols:DES_COLS, records:schRecs("des")},
  {key:"ph", title:"Preheat coil schedule", sheet:"Preheat coil", cols:PH_COLS, records:schRecs("ph")},
  {key:"hum", title:"Humidifier schedule", sheet:"Humidifier", cols:HUM_COLS, records:schRecs("hum")},
  {key:"uv", title:"UV-C lamp schedule", sheet:"UV-C lamp", cols:UV_COLS, records:schRecs("uv")},
  {key:"rf", title:"Return fan schedule", sheet:"Return fan", cols:RF_COLS, records:schRecs("rf")}
];
const EMPTYV=v=>v==null||v===""||v===NA||v==="No"||(typeof v==="number"&&!isFinite(v));
let sumRef=null;
const sumRows=()=>{ if(sumRef) return sumRef.rows; try{ const a=JSON.parse(localStorage.getItem(SHARED_KEYS.ahu)||"[]"); return Array.isArray(a)?a:[]; }catch(e){ return []; } };
const visCols=t=>{ const recs=t.records(sumRows()); return t.cols.filter(c=>!c.opt||recs.some(r=>!EMPTYV(r[c.k]))); };
$("sumWrap").innerHTML=TABLES.map((t,i)=>`<div class="sum-blk" id="blk-${t.key}">
  <div class="row"><h3>${esc(t.title)}</h3><div class="btns"><button class="btn" type="button" data-exp="xlsx" data-t="${i}">Excel</button><button class="btn" type="button" data-exp="pdf" data-t="${i}">PDF</button></div></div>
  <div class="tbl-wrap"><table class="sum sched"><thead id="h-${t.key}"></thead><tbody id="b-${t.key}"></tbody></table></div></div>`).join("");
$("blk-coord").insertAdjacentHTML("afterend",`<div class="sum-blk hidden" id="blk-bal">
  <div class="row"><h3>Table 3 · Air flow balance per AHU</h3><div class="btns"><button class="btn" type="button" data-balexp="xlsx" title="All AHUs in one sheet">Excel (all AHUs)</button><button class="btn" type="button" data-balexp="pdf" title="All AHUs in one report">PDF (all AHUs)</button></div></div>
  <p class="note">Rooms come from each AHU's linked rooms (room supply = the recommended case of the dew point tool); add other rooms with “+ Add room”. Enter class, ΔP, extract and leakage; return = supply + leakage / transfer in − extract − leakage out. Fresh air is shared in proportion to supply unless you enter it. Entries are kept per AHU tag in this browser.</p>
  <div id="balWrap" style="display:grid;gap:16px"></div></div>`);
const FOOT="AHU process per ASHRAE Fundamentals 2021, Ch. 1 psychrometrics; CHW supply t_w = 2·t_ad − t_wb (ASHRAE HVAC S&E 2016, Ch. 13, Eq. 11). Size, weight and electrical load are estimates for coordination; confirm with the AHU manufacturer's selection.";
var SUMMARY=makeSummary({
  key:SHARED_KEYS.ahu, unit:"AHU", file:"AHU-schedule", paper:"A3", footer:FOOT,
  filterKeys:["id","ahu","tag","serves","type","block","cfg","coil","pos","loc"], countId:"sumCount", emptyId:"sumEmpty", wrapId:"sumWrap",
  addId:"addSumBtn", clearId:"sumClear", xlsxId:"sumXlsxCore", pdfId:"sumPdfCore", buttons:["sumXlsx","sumPdf","sumClear"],
  tables:TABLES.map(t=>({headId:"h-"+t.key, bodyId:"b-"+t.key, title:t.title, sheet:t.sheet, get cols(){ return visCols(t); }, actions:!!t.actions, freezeCols:2, records:t.records})),
  onRender(rows){ TABLES.forEach(t=>$("blk-"+t.key).classList.toggle("hidden",!t.records(rows).length)); fillPickers(rows); balRender(rows); dFill(); },
  collect:collectRow,
  restore(r){ if(r.inputs) openRow(r); else update(); showView("calc"); try{ history.replaceState(null,"","#calc"); }catch(e){} }
});
sumRef=SUMMARY;
/* pick a saved AHU from the left panel (tag / type / rooms) */
function fillPickers(rows){
  const txt={tag:r=>`${r.id}${r.type?" · "+r.type:""}`, type:r=>`${r.type||"—"} · ${r.id}`, rooms:r=>`${(r.rooms||[]).map(x=>x.id).filter(Boolean).join(", ")||"—"} · ${r.id}`};
  document.querySelectorAll("select.pick").forEach(sel=>{
    const f=txt[sel.dataset.pick];
    sel.innerHTML=`<option value="" selected disabled>${rows.length?"Saved units…":"No saved unit yet"}</option>`+rows.map((r,i)=>`<option value="${i}">${esc(f(r))}</option>`).join("");
    sel.disabled=!rows.length; sel.closest(".pickw").classList.toggle("off",!rows.length);
  });
}
document.querySelectorAll("select.pick").forEach(sel=>sel.addEventListener("change",()=>{
  const r=SUMMARY.rows[+sel.value]; sel.value="";
  if(!r||!r.inputs||!Object.keys(r.inputs).length){ toast("This AHU was saved without its inputs; re-enter it",true); return; }
  openRow(r); toast(`Loaded ${r.id}`);
}));
const dateStr=()=>{ const d=new Date(); return d.getFullYear()+"-"+String(d.getMonth()+1).padStart(2,"0")+"-"+String(d.getDate()).padStart(2,"0"); };
const sumSub=()=>{ const k=SUMMARY.rows.length; return `${k} AHU${k>1?"s":""} · exported ${dateStr()}`; };
const tblRows=t=>{ const cols=visCols(t); return SUMMARY.filterRecs("h-"+t.key,t.records(SUMMARY.rows)).map(r=>cols.map(c=>r[c.k])); };
function exportTables(list,kind,file,sub,paper){
  list=list.filter(t=>t.records(SUMMARY.rows).length);
  if(!list.length){ toast("Nothing to export yet",true); return; }
  sub=sub||sumSub();
  if(kind==="xlsx") EXPORT.xlsx({file:`${file}_${dateStr()}.xlsx`, sheets:list.map(t=>({sheet:t.sheet, title:t.title.replace(/^Table \d+ · /,""), subtitle:sub, cols:visCols(t), rows:tblRows(t), freezeCols:t.freeze!=null?t.freeze:2}))});
  else { EXPORT.pdf({file:`${file}_${dateStr()}`, subtitle:sub, footer:FOOT, paper:paper||"A3", sections:list.map(t=>({title:t.title.replace(/^Table \d+ · /,""), cols:visCols(t), rows:tblRows(t)}))});
    toast("Choose “Save as PDF” in the print dialog"); }
}
$("sumWrap").addEventListener("click",e=>{ const b=e.target.closest("[data-exp]"); if(!b) return;
  const t=TABLES[+b.dataset.t]; exportTables([t],b.dataset.exp,t.sheet.replace(/\s+/g,"-")); });
const ALL_T=()=>[...TABLES.slice(0,3),BAL_T,...TABLES.slice(3)];
$("sumXlsx").addEventListener("click",()=>exportTables(ALL_T(),"xlsx","AHU-schedules"));
$("sumPdf").addEventListener("click",()=>exportTables(ALL_T(),"pdf","AHU-schedules"));
$("blk-bal").addEventListener("click",e=>{ const b=e.target.closest("[data-balexp]"); if(b) exportTables([BAL_T],b.dataset.balexp,"Air-flow-balance"); });

/* ---------- Link from the other tools ---------- */
function groupRooms(list,scope){
  if(scope==="room") return list.map(r=>({tag:r.equip||r.id, rooms:[r]}));
  const m=new Map();
  list.forEach(r=>{ const k=r.equip||("§"+r.id); if(!m.has(k)) m.set(k,[]); m.get(k).push(r); });
  return [...m.entries()].map(([k,rs])=>({tag:k.startsWith("§")?rs[0].id:k, rooms:rs}));
}
function applyGroup(gp,chwRows){
  const rs=gp.rooms, crit=rs.reduce((a,b)=>(b.td<a.td?b:a),rs[0]);
  const min=k=>Math.min(...rs.map(r=>r[k]).filter(v=>isFinite(v)));
  const set=(id,v)=>{ if(v!=null&&v!==""&&!(typeof v==="number"&&!isFinite(v))) $(id).value=typeof v==="number"?r2(v,2):v; };
  set("ahuId",gp.tag); set("rooms",rs.map(r=>r.id).join(", "));
  $("roomsData").value=JSON.stringify(rs.map(r=>({id:r.id,name:r.name||"",flow:r.flow,case:r.equip||"",qs:r.qs,ql:r.ql,mw:r.mw})));
  set("qSa",rs.reduce((a,r)=>a+(isFinite(r.flow)?r.flow:0),0));
  set("roomT",crit.t); set("roomRH",crit.rh);
  if(crit.inputs&&crit.inputs.alt!=null) set("alt",parseFloat(crit.inputs.alt));
  set("ccT",min("Tc")); set("ccTd",min("tdS")); set("ts",min("Ts"));
  const cw=chwRows.filter(c=>rs.some(r=>r.id&&r.id===c.id));
  if(cw.length){ const tw=Math.min(...cw.map(c=>c.tw).filter(isFinite)); const dt=cw[0].dtw;
    if(isFinite(tw)){ const e=Math.floor(tw*2)/2; set("ewt",e); if(isFinite(dt)) set("lwt",e+dt); } }
  $("pumpTag").value="";
}
/* Link: rooms from the dew point tool (its recommended case per room). Tick one room and enter the number of AHUs to split it,
   or tick several rooms for one AHU (airflows add up); the AHU airflow is the total divided by the number of AHUs. */
function dewRooms(){
  const all=readShared("dew").filter(r=>isFinite(r.flow)), anyRec=all.some(r=>r.rec), m=new Map();
  all.forEach(r=>{ const k=r.id||"—"; const cur=m.get(k); if(!cur||(r.rec&&!cur.rec)||(!anyRec&&!cur)) m.set(k,r); });
  return [...m.values()];
}
/* every case of a room, recommended first then by case number (for the case picker in the link dialog) */
function dewCases(){
  const all=readShared("dew").filter(r=>isFinite(r.flow)), m=new Map();
  all.forEach(r=>{ const k=r.id||"—"; if(!m.has(k)) m.set(k,[]); m.get(k).push(r); });
  m.forEach(cs=>cs.sort((a,b)=>(b.rec?1:0)-(a.rec?1:0)||(parseFloat(a.equip)||0)-(parseFloat(b.equip)||0)));
  return m;
}
$("linkBtn").addEventListener("click",()=>{
  const rooms=dewRooms(), chwRows=readShared("chw"), CASES=dewCases(), pick=rooms.map(r=>r);
  let dlg=document.getElementById("linkDlg"); if(dlg) dlg.remove();
  dlg=document.createElement("dialog"); dlg.id="linkDlg"; dlg.className="dlg";
  const cur=$("ahuId").value.trim();
  dlg.innerHTML=`<form method="dialog" class="dlg-body" style="max-width:760px">
    <h2>Link rooms from the dew point &amp; supply air tool</h2>
    <p class="note">Each room brings its <strong>recommended case</strong> (✓) or the case you pick in the Case column (room condition, supply airflow, coil leaving and supply temperatures)${chwRows.length?" and the required chilled water temperature from the chilled water tool":""}. Tick <strong>one room</strong> and enter the number of AHUs to split its airflow, or tick <strong>several rooms</strong> to serve them with one AHU (airflows add up). The coil and supply targets come from the most demanding room.</p>
    ${rooms.length?`<div class="tbl-wrap" style="max-height:300px"><table class="sum"><thead><tr><th></th><th>Room ID</th><th>Room name</th><th>Case</th><th class="r">Airflow (m³/h)</th><th class="r">Room</th><th class="r">Supply / coil (°C)</th></tr></thead><tbody>
      ${rooms.map((r,i)=>`<tr><td><input type="checkbox" data-lk="${i}" aria-label="Select ${esc(r.id||"")}"></td><td>${esc(r.id||"—")}</td><td>${esc(r.name||"")}</td><td class="ctr">${(()=>{ const cs=CASES.get(r.id||"—")||[r]; return cs.length>1
          ?`<select data-case="${i}" aria-label="Case of ${esc(r.id||"")}" style="min-width:150px">${cs.map((c,j)=>`<option value="${j}"${c===r?" selected":""}>${esc(c.equip||"–")}${c.rec?" ✓":""} · ${fmt(c.t)}/${fmt(c.rh,0)}${c.result==="Fail"?" · Fail":""}</option>`).join("")}</select>`
          :`${esc(r.equip||"–")}${r.rec?" ✓":""}`; })()}</td>
        <td class="r num" data-c="flow">${fmt(r.flow,0)}</td><td class="r num" data-c="room">${fmt(r.t)} °C / ${fmt(r.rh,0)}%</td><td class="r num" data-c="st">${fmt(r.Ts)} / ${fmt(r.Tc)}</td></tr>`).join("")}</tbody></table></div>
    <div class="grid3" style="margin-top:10px">
      <div class="field"><label for="lkTag">AHU tag</label><div class="inp"><input id="lkTag" type="text" value="${esc(cur)}" placeholder="e.g. AHU-01"></div></div>
      <div class="field"><label for="lkN">Number of AHUs (equal split)</label><div class="inp"><input id="lkN" type="number" min="1" step="1" value="1"><span class="u">sets</span></div></div>
      <div class="field"><label>Airflow per AHU</label><div class="inp"><input id="lkQ" type="text" readonly tabindex="-1" style="font-family:var(--font-num)"><span class="u">m³/h</span></div></div>
    </div><p class="note" id="lkSum"></p>`
    :`<p class="err">No rooms found. Open the <a href="../#supply">dew point &amp; supply air tool</a>, add each room (and its cases) to the summary first. Both tools must be opened in the same browser.</p>`}
    <div class="btns" style="justify-content:flex-end;margin-top:14px">
      <button class="btn ghost" value="cancel" type="submit">Cancel</button>
      ${rooms.length?`<button class="btn primary" id="lkGo" type="button" disabled>Link &amp; fill</button>`:""}
    </div></form>`;
  document.body.appendChild(dlg);
  const sel=()=>[...dlg.querySelectorAll("[data-lk]:checked")].map(c=>pick[+c.dataset.lk]);
  dlg.addEventListener("change",e=>{ const sc=e.target.closest("[data-case]"); if(!sc) return; const i=+sc.dataset.case, r=rooms[i], c=(CASES.get(r.id||"—")||[r])[+sc.value]||r; pick[i]=c;
    const tr=sc.closest("tr"); tr.querySelector('[data-c="flow"]').textContent=fmt(c.flow,0); tr.querySelector('[data-c="room"]').textContent=`${fmt(c.t)} °C / ${fmt(c.rh,0)}%`; tr.querySelector('[data-c="st"]').textContent=`${fmt(c.Ts)} / ${fmt(c.Tc)}`;
    const cb=tr.querySelector("[data-lk]"); if(cb&&!cb.checked) cb.checked=true; });
  const refresh=()=>{ const list=sel(), N=Math.max(1,Math.round(parseFloat(dlg.querySelector("#lkN").value)||1)), tot=list.reduce((a,r)=>a+(isFinite(r.flow)?r.flow:0),0);
    dlg.querySelector("#lkQ").value=list.length?fmt(tot/N,0):"";
    dlg.querySelector("#lkSum").textContent=list.length?`${list.length} room${list.length>1?"s":""} · total ${fmt(tot,0)} m³/h${N>1?` ÷ ${N} AHUs = ${fmt(tot/N,0)} m³/h each`:""}.`:"Tick at least one room.";
    const tag=dlg.querySelector("#lkTag"); if(!tag.dataset.touched&&list.length===1&&!cur) tag.value=`AHU-${list[0].id||"01"}`;
    dlg.querySelector("#lkGo").disabled=!list.length||!tag.value.trim(); };
  if(rooms.length){
    dlg.addEventListener("input",e=>{ if(e.target.id==="lkTag") e.target.dataset.touched="1"; refresh(); }); dlg.addEventListener("change",refresh); refresh();
    dlg.querySelector("#lkGo").addEventListener("click",()=>{
      const list=sel(), N=Math.max(1,Math.round(parseFloat(dlg.querySelector("#lkN").value)||1)), tag=dlg.querySelector("#lkTag").value.trim();
      if(!list.length||!tag) return;
      dlg.close();
      if(isMau()&&$("unitEdit").value==="mau") switchUnit("ahu");
      const d0=curDraft(); if(inSum(d0)&&d0.sumKey!==tag){ const nd={id:dId(),inputs:getInputs(),sumKey:null}; DR.list.push(nd); DR.cur=nd.id; SUMMARY.setActive(null); }
      applyGroup({tag,rooms:list},chwRows);
      const tot=list.reduce((a,r)=>a+(isFinite(r.flow)?r.flow:0),0), qMin=list.reduce((a,r)=>a+(isFinite(r.qsMin)?r.qsMin:0),0);
      $("qSa").value=String(Math.round(tot/N)); $("qty").value=String(N); $("rhQmin").value=String(Math.round(qMin/N*100)/100);
      update(); const row=collectRow();
      if(!row.err){ SUMMARY.put(row); SUMMARY.setActive(SUMMARY.keyOf(row)); dMark(SUMMARY.keyOf(row)); dStore(); }
      showView("calc");
      toast(`${tag}: ${list.length} room${list.length>1?"s":""}, ${fmt(tot,0)} m³/h${N>1?` split into ${N} AHUs of ${fmt(tot/N,0)} m³/h`:""}; added to the summary`);
    });
  }
  if(dlg.showModal) dlg.showModal(); else dlg.setAttribute("open","");
});

/* ---------- Air flow balance per AHU (Table 3) ---------- */
var BALS=null, BAL_OK=false;
const BKEY="hvac-ahu-balance-v1";
function balStore(){ if(!BALS){ try{ BALS=JSON.parse(localStorage.getItem(BKEY)||"{}")||{}; }catch(e){ BALS={}; } } return BALS; }
const balSave=()=>{ try{ localStorage.setItem(BKEY,JSON.stringify(balStore())); }catch(e){} };
const nv=v=>{ const x=parseFloat(v); return isFinite(x)?x:NaN; };
const ahuOf=r=>!(sysOf(r)==="ffu"&&setOf(r)==="evap");
function balData(r){
  const S=balStore(), st=S[r.id]||(S[r.id]={}); st.rm=st.rm||{}; st.extra=st.extra||[];
  const qty=nv(r.qty)>0?nv(r.qty):1, ahuQ=(nv(r.flow)||0)*qty, oa=nv(r.oaFlow), ratio=nv(r.flow)>0&&isFinite(oa)?oa/nv(r.flow):0;
  const list=[...(r.rooms||[]).filter(x=>x&&x.id).map(x=>({key:"L:"+x.id,id:x.id,name:x.name||"",lflow:nv(x.flow),man:false})),
    ...st.extra.map(x=>({key:"M:"+x.k,id:x.id||"",name:x.name||"",lflow:NaN,man:true,k:x.k}))];
  const T={sup:0,ext:0,ret:0,fa:0,lin:0,lout:0};
  const rows=list.map(x=>{ const e=st.rm[x.key]||{};
    const sup=isFinite(nv(e.sup))?nv(e.sup):isFinite(x.lflow)?x.lflow:0, ext=nv(e.ext)||0, lin=nv(e.lin)||0, lout=nv(e.lout)||0;
    const faAuto=sup*ratio, fa=isFinite(nv(e.fa))?nv(e.fa):faAuto, ret=Math.max(0,sup+lin-ext-lout);
    const o=Object.assign({},x,{e,cls:e.cls!=null?e.cls:(r.clean||""),dp:e.dp!=null?e.dp:"",sup,ext,lin,lout,ret,fa,faAuto});
    for(const k in T) T[k]+=o[k]; return o; });
  const chk=[];
  if(rows.length){
    const d=(a,b)=>b>0?Math.abs(a-b)/b*100:0, m=v=>fmt(v,0);
    chk.push(d(T.sup,ahuQ)<=2?`✓ Σ room supply ${m(T.sup)} m³/h = AHU supply ${m(ahuQ)} m³/h${qty>1?` (${qty} × ${m(nv(r.flow))})`:""}`
      :`⚠ Σ room supply ${m(T.sup)} m³/h ≠ AHU supply ${m(ahuQ)} m³/h${qty>1?` (${qty} × ${m(nv(r.flow))})`:""}: difference ${m(T.sup-ahuQ)} m³/h`);
    if(isFinite(oa)&&ratio<0.999){ const rc=ahuQ-oa*qty; chk.push(d(T.ret,rc)<=5?`✓ Σ return ${m(T.ret)} m³/h ≈ AHU recirculated air ${m(rc)} m³/h`:`⚠ Σ return ${m(T.ret)} m³/h vs AHU recirculated air ${m(rc)} m³/h (supply − outdoor air): difference ${m(T.ret-rc)} m³/h`); }
    const net=T.ext+T.lout-T.lin; if(isFinite(oa)) chk.push(`Outdoor air ${m(oa*qty)} m³/h; net air leaving the rooms (extract + leakage out − leakage in) ${m(net)} m³/h${Math.abs(net-oa*qty)>Math.max(50,0.05*oa*qty)?" — check the leakage / extract against the outdoor air":""}`);
    rows.filter(o=>o.ret===0&&o.sup+o.lin-o.ext-o.lout<0).forEach(o=>chk.push(`⚠ ${o.id||"room"}: extract + leakage out exceed supply + transfer in (no return possible)`));
  }
  return {st,rows,T,chk,ahuQ};
}
const dpTxt=v=>{ const x=nv(v); return isFinite(x)?(x>0?"+":"")+fmt(x,0):""; };
function balBlock(r){
  const B=balData(r), inp=(o,f,v,ph,t)=>`<input class="bi${t?" t":""}" data-k="${esc(o.key)}" data-f="${f}" ${t?'type="text"':'type="number" step="any"'} value="${esc(v==null?"":String(v))}"${ph!=null?` placeholder="${esc(String(ph))}"`:""} aria-label="${f}">`;
  const ent=(o,f)=>o.e[f]!=null&&o.e[f]!==""?o.e[f]:"";
  return `<div class="bal-blk" data-ahu="${esc(r.id)}"><div class="row"><h4>${esc(r.id)} AIR FLOW BALANCE TABLE</h4><div class="btns"><button class="btn" type="button" data-baladd>+ Add room</button><button class="btn" type="button" data-bal1="xlsx" title="Export this AHU's table to Excel">Excel</button><button class="btn" type="button" data-bal1="pdf" title="Export this AHU's table to PDF">PDF</button></div></div>
  <div class="tbl-wrap"><table class="sum bal"><thead><tr><th>Room No.</th><th>Room name</th><th>Class</th><th class="r">ΔP (Pa)</th><th class="r">Supply</th><th class="r">Extract</th><th class="r">Return</th><th class="r">Fresh air</th><th class="r">Leakage / transfer in</th><th class="r">Leakage out</th><th></th></tr></thead>
  <tbody>${B.rows.map(o=>`<tr data-k="${esc(o.key)}"><td>${o.man?inp(o,"id",o.id,"Room No.",1):esc(o.id)}</td><td>${o.man?inp(o,"name",o.name,"Room name",1):esc(o.name)}</td>
    <td>${inp(o,"cls",o.cls,null,1)}</td><td>${inp(o,"dp",o.dp,"+15")}</td><td>${inp(o,"sup",ent(o,"sup"),isFinite(o.lflow)?Math.round(o.lflow):0)}</td><td>${inp(o,"ext",ent(o,"ext"),0)}</td>
    <td class="r num" data-o="ret">${fmt(o.ret,0)}</td><td>${inp(o,"fa",ent(o,"fa"),Math.round(o.faAuto))}</td><td>${inp(o,"lin",ent(o,"lin"),0)}</td><td>${inp(o,"lout",ent(o,"lout"),0)}</td>
    <td>${o.man?`<button class="btn ghost sm" type="button" data-balrm title="Remove room" aria-label="Remove room">×</button>`:""}</td></tr>`).join("")
    ||`<tr><td colspan="11" class="note">No rooms linked to this AHU. Use “+ Add room”, or link rooms from the dew point tool.</td></tr>`}</tbody>
  <tfoot><tr><td colspan="4">TOTAL (rooms)</td>${["sup","ext","ret","fa","lin","lout"].map(k=>`<td class="r num" data-t="${k}">${fmt(B.T[k],0)}</td>`).join("")}<td></td></tr></tfoot></table></div>
  <p class="note bal-chk" data-chk>${B.chk.map(esc).join("<br>")}</p></div>`;
}
function balRender(rows){
  const w=$("balWrap"); if(!w||!BAL_OK) return; const list=(rows||[]).filter(ahuOf);
  $("blk-bal").classList.toggle("hidden",!list.length);
  w.innerHTML=list.map(balBlock).join("");
}
function balRefresh(blk){
  const r=SUMMARY.rows.find(x=>x.id===blk.dataset.ahu); if(!r) return; const B=balData(r);
  B.rows.forEach(o=>{ const tr=[...blk.querySelectorAll("tr[data-k]")].find(t=>t.dataset.k===o.key); if(!tr) return;
    tr.querySelector('[data-o="ret"]').textContent=fmt(o.ret,0); const fa=tr.querySelector('[data-f="fa"]'); if(fa) fa.placeholder=String(Math.round(o.faAuto)); });
  ["sup","ext","ret","fa","lin","lout"].forEach(k=>{ blk.querySelector(`[data-t="${k}"]`).textContent=fmt(B.T[k],0); });
  blk.querySelector("[data-chk]").innerHTML=B.chk.map(esc).join("<br>");
}
$("balWrap").addEventListener("input",e=>{
  const el=e.target.closest(".bi"), blk=e.target.closest(".bal-blk"); if(!el||!blk) return;
  const S=balStore(), st=S[blk.dataset.ahu]||(S[blk.dataset.ahu]={rm:{},extra:[]}); st.rm=st.rm||{}; st.extra=st.extra||[];
  const k=el.dataset.k, f=el.dataset.f;
  if(f==="id"||f==="name"){ const x=st.extra.find(y=>"M:"+y.k===k); if(x) x[f]=el.value; }
  else { const e2=st.rm[k]||(st.rm[k]={}); if(el.value==="") delete e2[f]; else e2[f]=f==="cls"?el.value:nv(el.value); }
  balSave(); balRefresh(blk);
});
$("balWrap").addEventListener("click",e=>{
  const blk=e.target.closest(".bal-blk"); if(!blk) return; const S=balStore(), st=S[blk.dataset.ahu]||(S[blk.dataset.ahu]={rm:{},extra:[]}); st.extra=st.extra||[]; st.rm=st.rm||{};
  if(e.target.closest("[data-baladd]")){ st.extra.push({k:dId(),id:"",name:""}); balSave(); balRender(SUMMARY.rows);
    const nb=[...$("balWrap").querySelectorAll(".bal-blk")].find(b=>b.dataset.ahu===blk.dataset.ahu); const ins=nb&&nb.querySelectorAll('[data-f="id"]'); if(ins&&ins.length) ins[ins.length-1].focus(); }
  const rm=e.target.closest("[data-balrm]"); if(rm){ const k=rm.closest("tr").dataset.k; st.extra=st.extra.filter(y=>"M:"+y.k!==k); delete st.rm[k]; balSave(); balRender(SUMMARY.rows); }
});
const BAL_COLS=[{k:"ahu",h:"AHU TAG",w:16},{k:"roomId",h:"ROOM NO.",w:10},{k:"roomName",h:"ROOM NAME",w:30},{k:"cls",h:"CLASS",w:10,c:1},{k:"dp",h:"ΔP",u:"Pa",w:7,c:1},
  {k:"sup",h:"SUPPLY",u:"m³/h",w:9,fmt:"0"},{k:"ext",h:"EXTRACT",u:"m³/h",w:9,fmt:"0"},{k:"ret",h:"RETURN",u:"m³/h",w:9,fmt:"0"},{k:"fa",h:"FRESH AIR",u:"m³/h",w:9,fmt:"0"},
  {k:"lin",h:"LEAKAGE / TRANSFER IN",u:"m³/h",w:11,fmt:"0"},{k:"lout",h:"LEAKAGE OUT",u:"m³/h",w:9,fmt:"0"}];
const BAL_T={key:"bal", title:"Table 3 · Air flow balance", sheet:"Air flow balance", cols:BAL_COLS,
  records:rows=>{ const out=[]; rows.filter(ahuOf).forEach(r=>{ const B=balData(r); if(!B.rows.length) return;
    B.rows.forEach(o=>out.push({ahu:r.id,roomId:o.id,roomName:o.name,cls:o.cls,dp:dpTxt(o.dp),sup:Math.round(o.sup),ext:Math.round(o.ext),ret:Math.round(o.ret),fa:Math.round(o.fa),lin:Math.round(o.lin),lout:Math.round(o.lout)}));
    out.push({ahu:r.id,roomId:"TOTAL (rooms)",roomName:"",cls:"",dp:"",sup:Math.round(B.T.sup),ext:Math.round(B.T.ext),ret:Math.round(B.T.ret),fa:Math.round(B.T.fa),lin:Math.round(B.T.lin),lout:Math.round(B.T.lout)}); }); return out; }};

/* one AHU's air flow balance on its own (Excel sheet names: no / \ ? * [ ] :, max. 31 characters) */
const safeName=(t,n)=>String(t).replace(/[\\/?*\[\]:]+/g,"-").replace(/\s+/g," ").trim().slice(0,n||31)||"AHU";
const balOne=tag=>({key:"bal1", title:`${tag} · Air flow balance`, sheet:safeName(tag+" balance"), freeze:1, cols:BAL_COLS.filter(c=>c.k!=="ahu"),
  records:rows=>BAL_T.records(rows.filter(r=>r.id===tag))});
$("balWrap").addEventListener("click",e=>{ const b=e.target.closest("[data-bal1]"), blk=b&&b.closest(".bal-blk"); if(!blk) return;
  const tag=blk.dataset.ahu, r=SUMMARY.rows.find(x=>x.id===tag), q=r&&nv(r.qty)>1?` × ${nv(r.qty)}`:"";
  exportTables([balOne(tag)],b.dataset.bal1,"Air-flow-balance_"+safeName(tag,60).replace(/\s/g,"-"),`${r?balData(r).rows.length:0} room(s)${q?` · AHU quantity${q}`:""} · exported ${dateStr()}`,"A4"); });
BAL_OK=true; balRender(SUMMARY.rows);

/* ---------- Working AHUs: New / Copy, kept for comparison; only “+ Add to summary” puts one in the schedule ---------- */
var DR=null;
const DKEY="hvac-ahu-drafts-v1";
const dId=()=>Date.now().toString(36)+Math.random().toString(36).slice(2,6);
const curDraft=()=>DR&&DR.list.find(d=>d.id===DR.cur);
const dPersist=()=>{ try{ localStorage.setItem(DKEY,JSON.stringify(DR)); }catch(e){} };
const inSum=d=>!!d&&!!d.sumKey&&SUMMARY.rows.some(r=>SUMMARY.keyOf(r)===d.sumKey);
const dTag=d=>(d.snap&&d.snap.id)||(d.inputs&&d.inputs.ahuId)||"(no tag)";
function dInit(){
  try{ const o=JSON.parse(localStorage.getItem(DKEY)||"null"); if(o&&Array.isArray(o.list)&&o.list.length) DR=o; }catch(e){}
  if(!DR){ const id=dId(); DR={cur:id,list:[{id,inputs:getInputs(),sumKey:SUMMARY.active||null}]}; }
  if(!curDraft()) DR.cur=DR.list[0].id;
  const d=curDraft(); SUMMARY.setActive(inSum(d)?d.sumKey:null); dPersist(); dFill();
}
function dMark(key){ DR.list.forEach(x=>{ if(x.sumKey===key) x.sumKey=null; }); const d=curDraft(); if(d) d.sumKey=key; dPersist(); }
function snapOf(){
  if(!last||last.err) return {id:$("ahuId").value.trim(),err:true};
  const r=collectRow(); if(r.err) return {id:$("ahuId").value.trim(),err:true};
  const pick=(o,ks)=>{ const x={}; ks.forEach(k=>x[k]=o[k]); return x; };
  const s=pick(r,["id","type","sys","ffuSet","qty","flow","oaFlow","coil","qTotAll","qSensAll","hwCap","fanPow","elec","size","weight","supDbW","roomT","roomRH"]);
  s.nNotes=(last.notes||[]).filter(x=>x[0]!=="ok").length; s.rooms=(r.rooms||[]).map(x=>x.id).filter(Boolean).join(", ");
  if(r.mau) s.mau=pick(r.mau,["id","flow","qTotAll","hwCap","elec","size"]);
  return s;
}
function dStore(){ const d=curDraft(); if(!d) return; d.inputs=getInputs(); d.snap=snapOf(); dPersist(); dFill(); }
function dFill(){
  const sel=$("draftSel"); if(!sel||!DR) return;
  sel.innerHTML=DR.list.map((d,i)=>`<option value="${esc(d.id)}"${d.id===DR.cur?" selected":""}>${i+1}. ${esc(dTag(d))}${d.inputs&&d.inputs.ahuType?" · "+esc(d.inputs.ahuType):""} — ${inSum(d)?"in summary":"draft"}</option>`).join("");
  const d=curDraft(), n=DR.list.length;
  $("draftNote").innerHTML=inSum(d)?`<strong>In the summary</strong> as ${esc(d.sumKey)}: changes update the schedule automatically.`
    :`<strong>Draft</strong> — kept here for comparison, not in the schedule. Press “+ Add to summary” (tab 2) to schedule it.`+(n>1?` ${n} working AHUs.`:"");
  $("draftDel").disabled=n<2;
}
function dGo(d){ DR.cur=d.id; setInputs(Object.assign({},defaults,d.inputs||{})); SUMMARY.setActive(inSum(d)?d.sumKey:null); update(); }
function uniqTag(t){ const used=new Set([...DR.list.map(dTag),...SUMMARY.rows.map(r=>r.id)]); if(!used.has(t)) return t; let i=2; while(used.has(`${t}-${i}`)) i++; return `${t}-${i}`; }
function openRow(r){ // load a scheduled AHU into its working AHU (or a new one)
  const k=SUMMARY.keyOf(r); let d=DR.list.find(x=>x.sumKey===k);
  if(!d){ d={id:dId(),sumKey:k}; DR.list.push(d); }
  d.inputs=r.inputs; dGo(d);
}
$("draftSel").addEventListener("change",()=>{ const d=DR.list.find(x=>x.id===$("draftSel").value); if(d&&d.id!==DR.cur){ dGo(d); toast(`Working on ${dTag(d)}`); } });
$("draftNew").addEventListener("click",()=>{ const d={id:dId(),sumKey:null,inputs:Object.assign({},defaults,{ahuId:uniqTag("AHU-NEW")})}; DR.list.push(d); dGo(d); showView("config"); toast(`New AHU ${dTag(d)} (draft)`); });
$("draftCopy").addEventListener("click",()=>{ const src=curDraft(), inp=getInputs(); inp.ahuId=uniqTag(`${inp.ahuId||"AHU"} (copy)`);
  const d={id:dId(),sumKey:null,inputs:inp}; DR.list.splice(DR.list.indexOf(src)+1,0,d); dGo(d); toast(`Copied to ${inp.ahuId} (draft) — not in the schedule`); });
$("draftDel").addEventListener("click",()=>{ const d=curDraft(); if(!d||DR.list.length<2) return;
  if(!confirm(`Delete working AHU “${dTag(d)}”?${inSum(d)?" It stays in the summary; use Remove there to take it out of the schedule.":""}`)) return;
  const i=DR.list.indexOf(d); DR.list.splice(i,1); dGo(DR.list[Math.min(i,DR.list.length-1)]); toast(`Deleted ${dTag(d)}`); });
$("addSumBtn").addEventListener("click",()=>{ const d=curDraft(); if(d&&SUMMARY.active&&SUMMARY.rows.some(r=>SUMMARY.keyOf(r)===SUMMARY.active)){ dMark(SUMMARY.active); dFill(); } });
const SYS_TXT=v=>{ const o=document.querySelector(`[data-sys="${v}"]`); return o?o.textContent.trim():v||"—"; };
/* Compare: tick the AHUs and the items to compare; the choice is remembered in this browser */
const CMPKEY="hvac-ahu-cmp-v1";
$("draftCmp").addEventListener("click",()=>{
  let dlg=document.getElementById("cmpDlg"); if(dlg) dlg.remove();
  dlg=document.createElement("dialog"); dlg.id="cmpDlg"; dlg.className="dlg"; dlg.style.maxWidth="min(1180px,calc(100% - 32px))";
  const L=DR.list, S=d=>d.snap||{};
  const num=(v,dp)=>typeof v==="number"&&isFinite(v)?fmt(v,dp):(v==null||v===""?"—":esc(String(v)));
  const ROWS=[["Status",d=>inSum(d)?"In summary":"Draft"],["System",d=>esc(SYS_TXT(S(d).sys))],["Type",d=>esc(S(d).type||"—")],["Rooms",d=>esc(S(d).rooms||"—")],
    ["Room °C / %RH",d=>`${num(S(d).roomT,1)} / ${num(S(d).roomRH,0)}`],["Quantity (set)",d=>num(S(d).qty,0)],
    ["Supply airflow (m³/h)",d=>num(S(d).flow,0)],["Outdoor air (m³/h)",d=>num(S(d).oaFlow,0)],["Cooling, total incl. pre-cool (kW)",d=>num(S(d).qTotAll,1),"qTotAll",1],
    ["Cooling, sensible (kW)",d=>num(S(d).qSensAll,1)],["Reheat, max. (kW)",d=>num(S(d).hwCap,1),"hwCap",1],["Supply fan power (kW)",d=>num(S(d).fanPow,1),"fanPow",1],
    ["Installed electrical (kW)",d=>num(S(d).elec,1),"elec",1],["Supply DB / W (°C / g/kg)",d=>esc(S(d).supDbW||"—")],["Size W × H × L (mm)",d=>esc(S(d).size||"—")],
    ["Operating weight (kg)",d=>num(S(d).weight,0),"weight",1],["Outdoor-air unit",d=>S(d).mau?`${esc(S(d).mau.id)}: ${num(S(d).mau.flow,0)} m³/h, ${num(S(d).mau.qTotAll,1)} kW`:"—"],
    ["Checks with notes",d=>S(d).err?"Input error":num(S(d).nNotes,0)]];
  let C={ahu:null,items:null}; try{ C=Object.assign(C,JSON.parse(localStorage.getItem(CMPKEY)||"{}")); }catch(e){}
  const selA=new Set(Array.isArray(C.ahu)?C.ahu.filter(id=>L.some(d=>d.id===id)):L.map(d=>d.id));
  if(!selA.size) L.forEach(d=>selA.add(d.id));
  const selI=new Set(Array.isArray(C.items)?C.items.filter(h=>ROWS.some(r=>r[0]===h)):ROWS.map(r=>r[0]));
  if(!selI.size) ROWS.forEach(r=>selI.add(r[0]));
  const keep=()=>{ try{ localStorage.setItem(CMPKEY,JSON.stringify({ahu:[...selA],items:[...selI]})); }catch(e){} };
  const chk=(grp,val,on,txt)=>`<label class="cmp-opt"><input type="checkbox" data-grp="${grp}" value="${esc(val)}"${on?" checked":""}> <span>${txt}</span></label>`;
  dlg.innerHTML=`<form method="dialog" class="dlg-body"><h2>Compare working AHUs</h2>
    <p class="note">Tick the AHUs and the items to compare; each AHU shows its last calculated result. Among the ticked AHUs the lowest energy, power and weight are marked ★. “Open” loads an AHU for editing; a draft goes into the schedule only with “+ Add to summary”.</p>
    <div class="cmp-pick">
      <fieldset><legend>AHUs <button class="lnk" type="button" data-all="a">All</button> · <button class="lnk" type="button" data-none="a">None</button></legend>
        <div class="cmp-list">${L.map((d,i)=>chk("a",d.id,selA.has(d.id),`${i+1}. ${esc(dTag(d))}${d.id===DR.cur?" <small>(open)</small>":""} <small>· ${inSum(d)?"in summary":"draft"}</small>`)).join("")}</div></fieldset>
      <fieldset><legend>Items <button class="lnk" type="button" data-all="i">All</button> · <button class="lnk" type="button" data-none="i">None</button></legend>
        <div class="cmp-list cols">${ROWS.map(r=>chk("i",r[0],selI.has(r[0]),esc(r[0]))).join("")}</div></fieldset>
    </div>
    <div class="tbl-wrap" style="max-height:52vh" id="cmpTbl"></div>
    <div class="btns" style="justify-content:flex-end"><button class="btn ghost" value="close" type="submit">Close</button></div></form>`;
  document.body.appendChild(dlg);
  const draw=()=>{
    const A=L.filter(d=>selA.has(d.id)), R=ROWS.filter(r=>selI.has(r[0]));
    const best=(k,lo)=>{ const v=A.map(d=>S(d)[k]).filter(x=>typeof x==="number"&&isFinite(x)&&x>0); return v.length>1?(lo?Math.min(...v):Math.max(...v)):NaN; };
    $("cmpTbl").innerHTML=!A.length||!R.length?`<p class="note" style="padding:14px;border:1px dashed var(--line);border-radius:8px;text-align:center">Tick at least one AHU and one item.</p>`
      :`<table class="sum cmp"><thead><tr><th>Item</th>${A.map(d=>`<th class="r">${esc(dTag(d))}${d.id===DR.cur?" (open)":""}<br><button class="btn sm" type="button" data-open="${esc(d.id)}"${d.id===DR.cur?" disabled":""}>Open</button></th>`).join("")}</tr></thead>
      <tbody>${R.map(([h,f,k,lo])=>{ const b=k?best(k,lo):NaN; return `<tr><td>${h}</td>${A.map(d=>{ const v=k?S(d)[k]:NaN; return `<td class="r num">${f(d)}${isFinite(b)&&v===b?" ★":""}</td>`; }).join("")}</tr>`; }).join("")}</tbody></table>`;
  };
  draw();
  dlg.addEventListener("change",e=>{ const c=e.target.closest("[data-grp]"); if(!c) return; const set=c.dataset.grp==="a"?selA:selI; c.checked?set.add(c.value):set.delete(c.value); keep(); draw(); });
  dlg.addEventListener("click",e=>{
    const all=e.target.closest("[data-all],[data-none]");
    if(all){ const g=all.dataset.all||all.dataset.none, on=!!all.dataset.all, set=g==="a"?selA:selI;
      dlg.querySelectorAll(`[data-grp="${g}"]`).forEach(c=>{ c.checked=on; on?set.add(c.value):set.delete(c.value); }); keep(); draw(); return; }
    const b=e.target.closest("[data-open]"); if(!b) return; const d=DR.list.find(x=>x.id===b.dataset.open); dlg.close(); if(d){ dGo(d); toast(`Working on ${dTag(d)}`); } });
  if(dlg.showModal) dlg.showModal(); else dlg.setAttribute("open","");
});

function update(){ render(); save(); if(typeof SUMMARY!=="undefined"&&SUMMARY) SUMMARY.sync(); dStore(); }
$("rooms").addEventListener("input",()=>{ $("roomsData").value=""; });
document.addEventListener("input",e=>{ if(e.target.closest("[data-save]")||e.target.matches("[data-save]")) update(); });
document.addEventListener("change",e=>{ if(e.target.matches("[data-save]")) update(); });
$("resetBtn").addEventListener("click",()=>{ setInputs(defaults); update(); });
load(); dInit();
const h=location.hash.slice(1); if(VIEWS.includes(h)) view=h;
showView(view); update();
})();

</script>
</body>
</html>
